    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        2.17</td>
    <td align="right">       55.33</td>
    <td align="right">        2.17</td>
    <td align="right">       54.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.50</td>
    <td align="right">      230.50</td>
    <td align="right">        6.00</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        2.33</td>
    <td align="right">       37.00</td>
    <td align="right">        2.33</td>
    <td align="right">       37.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.33</td>
    <td align="right">      113.67</td>
    <td align="right">        6.83</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        2.33</td>
    <td align="right">       37.33</td>
    <td align="right">        2.33</td>
    <td align="right">       37.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.17</td>
    <td align="right">      126.67</td>
    <td align="right">        6.67</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        2.33</td>
    <td align="right">       38.17</td>
    <td align="right">        2.33</td>
    <td align="right">       38.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">      135.67</td>
    <td align="right">        6.83</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">      162.50</td>
    <td align="right">        0.00</td>
    <td align="right">      162.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.83</td>
    <td align="right">       55.50</td>
    <td align="right">        0.83</td>
    <td align="right">       55.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">      157.17</td>
    <td align="right">        0.00</td>
    <td align="right">      157.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.83</td>
    <td align="right">       54.00</td>
    <td align="right">        0.83</td>
    <td align="right">       54.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">      151.50</td>
    <td align="right">        0.00</td>
    <td align="right">      151.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.83</td>
    <td align="right">       52.50</td>
    <td align="right">        0.83</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">      834.00</td>
    <td align="right">        0.00</td>
    <td align="right">      797.33</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">     1528.67</td>
    <td align="right">        0.00</td>
    <td align="right">     1528.67</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.67</td>
    <td align="right">      475.00</td>
    <td align="right">        0.67</td>
    <td align="right">      118.50</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       65.33</td>
    <td align="right">        0.00</td>
    <td align="right">       65.33</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.17</td>
    <td align="right">       28.17</td>
    <td align="right">        0.17</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.50</td>
    <td align="right">      173.50</td>
    <td align="right">        0.50</td>
    <td align="right">      173.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        3.33</td>
    <td align="right">       72.50</td>
    <td align="right">        3.33</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.50</td>
    <td align="right">      141.67</td>
    <td align="right">        0.50</td>
    <td align="right">      141.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        3.17</td>
    <td align="right">       65.17</td>
    <td align="right">        3.17</td>
    <td align="right">       56.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.50</td>
    <td align="right">      140.67</td>
    <td align="right">        0.50</td>
    <td align="right">      140.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        3.33</td>
    <td align="right">       64.50</td>
    <td align="right">        3.33</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.67</td>
    <td align="right">       69.83</td>
    <td align="right">        0.67</td>
    <td align="right">       69.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        3.33</td>
    <td align="right">       32.00</td>
    <td align="right">        3.33</td>
    <td align="right">       31.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.67</td>
    <td align="right">       70.67</td>
    <td align="right">        0.67</td>
    <td align="right">       70.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       32.83</td>
    <td align="right">        3.50</td>
    <td align="right">       32.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.67</td>
    <td align="right">       70.33</td>
    <td align="right">        0.67</td>
    <td align="right">       70.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        3.33</td>
    <td align="right">       32.50</td>
    <td align="right">        3.33</td>
    <td align="right">       31.67</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.00</td>
    <td align="right">      107.00</td>
    <td align="right">        1.00</td>
    <td align="right">      107.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">        3.17</td>
    <td align="right">       53.50</td>
    <td align="right">        3.17</td>
    <td align="right">       40.50</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">      208.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">        2.17</td>
    <td align="right">       75.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        7.83</td>
    <td align="right">     3378.67</td>
    <td align="right">        7.17</td>
    <td align="right">     1955.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    15:50:56</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       63.89</td>
    <td align="right">      141.79</td>
    <td align="right">     7904.00</td>
    <td align="right">       0.571</td>
    <td align="right">       0.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       80.70</td>
    <td align="right">      179.11</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.571</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.58</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       1.551</td>
    <td align="right">       0.297</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.58</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       1.771</td>
    <td align="right">       0.298</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.35</td>
    <td align="right">       89.55</td>
    <td align="right">     2496.00</td>
    <td align="right">       1.142</td>
    <td align="right">       0.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.220</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.618</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.208</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.617</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.205</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.612</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.155</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.559</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.160</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.567</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.172</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.569</td>
    <td align="right">       0.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.881</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       1.208</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.881</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       1.211</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.879</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       1.206</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      127.78</td>
    <td align="right">      283.59</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.571</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.97</td>
    <td align="right">       31.00</td>
    <td align="right">      864.00</td>
    <td align="right">       3.364</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.32</td>
    <td align="right">      120.55</td>
    <td align="right">     3360.00</td>
    <td align="right">       1.723</td>
    <td align="right">       0.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       73.72</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       1.039</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       73.72</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       1.401</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.12</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       1.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.12</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       1.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.990</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.339</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.970</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.332</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.968</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.329</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.922</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.275</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.926</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.282</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.941</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.286</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       34.40</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       1.169</td>
    <td align="right">       0.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       34.40</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       1.562</td>
    <td align="right">       0.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       63.89</td>
    <td align="right">      141.79</td>
    <td align="right">     7904.00</td>
    <td align="right">       0.548</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       80.70</td>
    <td align="right">      179.11</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.547</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.58</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       0.983</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.58</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       1.003</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.35</td>
    <td align="right">       89.55</td>
    <td align="right">     2496.00</td>
    <td align="right">       1.111</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.441</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.625</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.438</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.626</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.440</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.627</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.430</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.622</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.433</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.626</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.438</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.624</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.262</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.428</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.263</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.430</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.262</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.428</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      127.78</td>
    <td align="right">      283.59</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.97</td>
    <td align="right">       31.00</td>
    <td align="right">      864.00</td>
    <td align="right">       3.231</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.32</td>
    <td align="right">      120.55</td>
    <td align="right">     3360.00</td>
    <td align="right">       0.992</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       73.72</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.439</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       73.72</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.803</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.12</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.12</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.395</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.782</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.388</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.771</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.385</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.787</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.389</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.723</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.399</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.722</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.394</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.738</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       34.40</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.496</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       34.40</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.714</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    15:50:56</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         231</td>
    <td align="right">          73</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          47</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          46</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          51</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          67</td>
    <td align="right">          67</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">         134</td>
    <td align="right">         134</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          46</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2219</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1310</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4875</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         352</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         545</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1001</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    15:50:56</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    16415.90</td>
    <td align="right">    75761.63</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">  1418383.05</td>
    <td align="right">08-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     6474.06</td>
    <td align="right">    72845.09</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   518493.59</td>
    <td align="right">01-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      280.26</td>
    <td align="right">     2845.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    22978.06</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     3115.22</td>
    <td align="right">    15871.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   301566.69</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      157.10</td>
    <td align="right">      800.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15207.63</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     3115.22</td>
    <td align="right">    15871.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   301566.69</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      840.77</td>
    <td align="right">    12817.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    56390.99</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.22</td>
    <td align="right">      505.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9604.82</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      323.37</td>
    <td align="right">     3282.98</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    26513.15</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      181.27</td>
    <td align="right">      923.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17547.27</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      323.37</td>
    <td align="right">     3282.98</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    26513.15</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      181.27</td>
    <td align="right">      923.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17547.27</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      560.51</td>
    <td align="right">     5690.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    45956.12</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      314.19</td>
    <td align="right">     1600.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30415.26</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      354.01</td>
    <td align="right">     3594.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    29024.92</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      198.44</td>
    <td align="right">     1011.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19209.64</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      250.98</td>
    <td align="right">     6025.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16995.10</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       34.34</td>
    <td align="right">      174.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3324.75</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      238.27</td>
    <td align="right">     2419.04</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    19536.00</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      133.56</td>
    <td align="right">      680.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12929.56</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.57</td>
    <td align="right">      604.76</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4884.00</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.39</td>
    <td align="right">      170.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3232.39</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.57</td>
    <td align="right">      604.76</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4884.00</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.39</td>
    <td align="right">      170.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3232.39</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      160.12</td>
    <td align="right">      984.89</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    16943.43</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.38</td>
    <td align="right">      277.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5264.18</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       97.01</td>
    <td align="right">      984.89</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7953.94</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.38</td>
    <td align="right">      277.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5264.18</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      150.91</td>
    <td align="right">     1532.06</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    12372.80</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       84.59</td>
    <td align="right">      430.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8188.72</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      150.91</td>
    <td align="right">     1532.06</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    12372.80</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       84.59</td>
    <td align="right">      430.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8188.72</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.57</td>
    <td align="right">      604.76</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4884.00</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.39</td>
    <td align="right">      170.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3232.39</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.57</td>
    <td align="right">      604.76</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4884.00</td>
    <td align="right">01-SEP-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.39</td>
    <td align="right">      170.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3232.39</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     3325.64</td>
    <td align="right">    56046.45</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   215565.38</td>
    <td align="right">01-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      105.74</td>
    <td align="right">      707.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11679.25</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     3325.64</td>
    <td align="right">    56046.45</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   215565.38</td>
    <td align="right">01-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      123.16</td>
    <td align="right">     2044.85</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7770.43</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      741.55</td>
    <td align="right">    12312.15</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    46786.17</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      142.11</td>
    <td align="right">     2359.44</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     8965.88</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      142.11</td>
    <td align="right">     2359.44</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     8965.88</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      246.32</td>
    <td align="right">     4089.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    15540.86</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      155.57</td>
    <td align="right">     2582.97</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     9815.28</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      183.43</td>
    <td align="right">     4923.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12308.84</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      104.71</td>
    <td align="right">     1738.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     6606.44</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.18</td>
    <td align="right">      434.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1651.61</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.18</td>
    <td align="right">      434.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1651.61</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.63</td>
    <td align="right">      707.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2689.76</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       66.32</td>
    <td align="right">     1101.07</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4184.08</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       66.32</td>
    <td align="right">     1101.07</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4184.08</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.18</td>
    <td align="right">      434.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1651.61</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.18</td>
    <td align="right">      434.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1651.61</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">      124.45</td>
    <td align="right">     1927.16</td>
    <td align="right">18-JAN-22:10</td>
    <td align="right">     6025.40</td>
    <td align="right">30-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.20</td>
    <td align="right">      926.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1361.52</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">      124.45</td>
    <td align="right">     1927.16</td>
    <td align="right">18-JAN-22:10</td>
    <td align="right">     6025.40</td>
    <td align="right">30-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     6186.96</td>
    <td align="right">     1000.44</td>
    <td align="right">18-JAN-22:10</td>
    <td align="right">   656285.31</td>
    <td align="right">10-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    16415.90</td>
    <td align="right">    75761.63</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">  1418383.05</td>
    <td align="right">08-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    16415.90</td>
    <td align="right">    75761.63</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">  1418383.05</td>
    <td align="right">08-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    16415.90</td>
    <td align="right">    75761.63</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">  1418383.05</td>
    <td align="right">08-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    16415.90</td>
    <td align="right">    75761.63</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">  1418383.05</td>
    <td align="right">08-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    16415.90</td>
    <td align="right">    75761.63</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">  1418383.05</td>
    <td align="right">08-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    16415.90</td>
    <td align="right">    75761.63</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">  1418383.05</td>
    <td align="right">08-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     3410.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   265266.52</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     2214.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   142175.79</td>
    <td align="right">07-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     2214.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   142175.79</td>
    <td align="right">07-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      344.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">    21874.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      344.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">    21874.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     6986.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   757986.46</td>
    <td align="right">10-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      306.07</td>
    <td align="right">        0.00</td>
    <td align="right">22-JUL-05:10</td>
    <td align="right">    19239.80</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      652.64</td>
    <td align="right">     4856.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   798457.36</td>
    <td align="right">24-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Gas</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      286.66</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   567371.24</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      265.72</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54683.95</td>
    <td align="right">20-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      265.72</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54683.95</td>
    <td align="right">20-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        5.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   226249.60</td>
    <td align="right">24-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">       26.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   793600.85</td>
    <td align="right">24-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">       20.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   567351.24</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    16520.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1704682.92</td>
    <td align="right">28-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    16520.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1704682.92</td>
    <td align="right">28-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    16520.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1704682.92</td>
    <td align="right">28-JUN-14:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     3084.39</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-02:50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     3084.39</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-02:50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     3084.39</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-02:50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     3084.39</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-02:50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     3084.39</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-02:50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     3084.39</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-02:50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     3084.39</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-02:50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     3084.39</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-02:50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    69614.91</td>
    <td align="right">     5876.29</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">  6895587.93</td>
    <td align="right">08-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     8089.78</td>
    <td align="right">     4584.41</td>
    <td align="right">18-JAN-22:10</td>
    <td align="right">   849967.18</td>
    <td align="right">08-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      281.43</td>
    <td align="right">     4584.41</td>
    <td align="right">18-JAN-22:10</td>
    <td align="right">    18357.54</td>
    <td align="right">24-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">      199.59</td>
    <td align="right">     4584.41</td>
    <td align="right">18-JAN-22:10</td>
    <td align="right">    10745.76</td>
    <td align="right">03-JAN-04:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      199.59</td>
    <td align="right">     4584.41</td>
    <td align="right">18-JAN-22:10</td>
    <td align="right">    10745.76</td>
    <td align="right">03-JAN-04:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      216.63</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-00:30</td>
    <td align="right">   479105.11</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      199.84</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-00:30</td>
    <td align="right">    29300.87</td>
    <td align="right">18-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      199.84</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-00:30</td>
    <td align="right">    29300.87</td>
    <td align="right">18-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      355.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    56417.71</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        8.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">   292409.42</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    52850.53</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     7881.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   843599.73</td>
    <td align="right">08-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      354.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44633.67</td>
    <td align="right">14-MAR-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      497.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    76168.91</td>
    <td align="right">24-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    74035.67</td>
    <td align="right">24-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      495.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    63068.22</td>
    <td align="right">14-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       87.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8121.48</td>
    <td align="right">02-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2489.31</td>
    <td align="right">20-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       87.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8121.48</td>
    <td align="right">02-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      104.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11492.39</td>
    <td align="right">02-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5195.10</td>
    <td align="right">19-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      104.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11492.39</td>
    <td align="right">02-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      608.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    51783.39</td>
    <td align="right">03-APR-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     4382.06</td>
    <td align="right">15-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      607.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    51783.39</td>
    <td align="right">03-APR-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       41.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4499.99</td>
    <td align="right">08-MAY-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3053.11</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       41.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4499.99</td>
    <td align="right">08-MAY-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6372.89</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4903.87</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6372.89</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4424.92</td>
    <td align="right">08-MAY-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3021.69</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4424.92</td>
    <td align="right">08-MAY-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6343.77</td>
    <td align="right">09-OCT-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4884.37</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6343.77</td>
    <td align="right">09-OCT-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4427.08</td>
    <td align="right">08-MAY-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3029.15</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4427.08</td>
    <td align="right">08-MAY-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6349.60</td>
    <td align="right">09-OCT-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4891.68</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6349.60</td>
    <td align="right">09-OCT-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       38.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4348.00</td>
    <td align="right">08-MAY-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3037.81</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       38.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4348.00</td>
    <td align="right">08-MAY-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       52.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6166.68</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4933.84</td>
    <td align="right">24-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       52.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6166.68</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       38.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4329.42</td>
    <td align="right">05-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3036.64</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       38.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4329.42</td>
    <td align="right">05-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       52.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6157.33</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4932.30</td>
    <td align="right">24-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       52.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6157.33</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4396.35</td>
    <td align="right">05-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3071.33</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4396.35</td>
    <td align="right">05-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       52.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6183.99</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4952.87</td>
    <td align="right">24-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       52.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6183.99</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       95.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9815.36</td>
    <td align="right">08-MAY-09:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       95.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9815.36</td>
    <td align="right">08-MAY-09:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      132.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14491.14</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1931.23</td>
    <td align="right">19-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      132.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14491.14</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       95.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9759.43</td>
    <td align="right">08-MAY-09:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       95.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9759.43</td>
    <td align="right">08-MAY-09:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      132.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14474.77</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1888.96</td>
    <td align="right">19-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      132.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14474.77</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       95.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9786.96</td>
    <td align="right">08-MAY-09:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       95.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9786.96</td>
    <td align="right">08-MAY-09:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      132.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14485.28</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1911.92</td>
    <td align="right">19-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      132.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14485.28</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      593.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    72751.65</td>
    <td align="right">02-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10629.78</td>
    <td align="right">23-APR-14:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      592.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    72751.65</td>
    <td align="right">02-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1138.85</td>
    <td align="right">23-DEC-11:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       81.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12000.77</td>
    <td align="right">10-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      423.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44623.62</td>
    <td align="right">11-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5091.54</td>
    <td align="right">19-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      423.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44623.62</td>
    <td align="right">11-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5520.49</td>
    <td align="right">11-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      302.13</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5520.49</td>
    <td align="right">11-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       78.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8748.26</td>
    <td align="right">11-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2891.35</td>
    <td align="right">19-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       78.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8748.26</td>
    <td align="right">11-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      343.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    35599.95</td>
    <td align="right">11-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      343.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    35599.95</td>
    <td align="right">11-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      466.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    51042.08</td>
    <td align="right">11-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5463.71</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      466.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    51042.08</td>
    <td align="right">11-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      176.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19479.12</td>
    <td align="right">08-JUN-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      176.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19479.12</td>
    <td align="right">08-JUN-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      129.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14053.72</td>
    <td align="right">08-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      129.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14053.72</td>
    <td align="right">08-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      162.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17154.18</td>
    <td align="right">11-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4168.61</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      162.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17154.18</td>
    <td align="right">11-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      220.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25378.23</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10819.72</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      219.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25378.23</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      158.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16762.16</td>
    <td align="right">11-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3913.53</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      158.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16762.16</td>
    <td align="right">11-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      217.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25141.09</td>
    <td align="right">09-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10602.69</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      217.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25141.09</td>
    <td align="right">09-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      158.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16773.38</td>
    <td align="right">11-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3925.10</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      158.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16773.38</td>
    <td align="right">11-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      217.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25174.72</td>
    <td align="right">09-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10640.09</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      217.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25174.72</td>
    <td align="right">09-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      151.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16549.89</td>
    <td align="right">08-MAY-09:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3705.38</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      151.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16549.89</td>
    <td align="right">08-MAY-09:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      209.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24404.68</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10785.34</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      208.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24404.68</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      151.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16548.15</td>
    <td align="right">08-JUN-10:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3705.99</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      150.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16548.15</td>
    <td align="right">08-JUN-10:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      209.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24406.70</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10778.37</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      208.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24406.70</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      154.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16891.61</td>
    <td align="right">08-JUN-10:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3957.67</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      154.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16891.61</td>
    <td align="right">08-JUN-10:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24590.56</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11064.80</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24590.56</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      181.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19458.25</td>
    <td align="right">11-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3050.15</td>
    <td align="right">25-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      181.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19458.25</td>
    <td align="right">11-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      243.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27826.31</td>
    <td align="right">11-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9591.27</td>
    <td align="right">19-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      242.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27826.31</td>
    <td align="right">11-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    40034.33</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-23:20</td>
    <td align="right">  3975484.40</td>
    <td align="right">08-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      199.84</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-23:20</td>
    <td align="right">    29300.87</td>
    <td align="right">18-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      199.84</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-23:20</td>
    <td align="right">    29300.87</td>
    <td align="right">18-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    21490.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2189167.09</td>
    <td align="right">06-NOV-06:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   650136.49</td>
    <td align="right">24-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   475574.98</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   475574.98</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    21469.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2189167.09</td>
    <td align="right">06-NOV-06:20</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    16869.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1662028.56</td>
    <td align="right">20-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    22948.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  2297239.75</td>
    <td align="right">10-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   449909.54</td>
    <td align="right">19-JAN-06:20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    15:50:56</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.140</td>
    <td align="right">    -354.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      66.209</td>
    <td align="right">     157.096</td>
    <td align="right">     123.160</td>
    <td align="right">      43.507</td>
    <td align="right">       0.000</td>
    <td align="right">      21.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.303</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.704</td>
    <td align="right">     -22.715</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.876</td>
    <td align="right">    -495.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      83.446</td>
    <td align="right">     198.438</td>
    <td align="right">     155.571</td>
    <td align="right">     149.262</td>
    <td align="right">       0.000</td>
    <td align="right">      25.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.355</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.968</td>
    <td align="right">     -69.425</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">     -87.617</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.513</td>
    <td align="right">      33.391</td>
    <td align="right">      26.178</td>
    <td align="right">      11.216</td>
    <td align="right">       0.000</td>
    <td align="right">       6.596</td>
    <td align="right">       2.532</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.108</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.733</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.150</td>
    <td align="right">    -104.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.405</td>
    <td align="right">      33.391</td>
    <td align="right">      26.178</td>
    <td align="right">      11.499</td>
    <td align="right">       0.000</td>
    <td align="right">       5.483</td>
    <td align="right">      20.702</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.204</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.007</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.330</td>
    <td align="right">    -607.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.776</td>
    <td align="right">      99.219</td>
    <td align="right">     741.554</td>
    <td align="right">      42.763</td>
    <td align="right">       0.000</td>
    <td align="right">       5.822</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.980</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.586</td>
    <td align="right">    -294.502</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.070</td>
    <td align="right">     -41.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.702</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      16.971</td>
    <td align="right">       0.000</td>
    <td align="right">       3.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.785</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.680</td>
    <td align="right">      -7.724</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.195</td>
    <td align="right">     -54.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.734</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      16.170</td>
    <td align="right">       0.000</td>
    <td align="right">       3.059</td>
    <td align="right">       6.922</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.940</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.794</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">     -40.428</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.702</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      16.034</td>
    <td align="right">       0.000</td>
    <td align="right">       3.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.654</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.681</td>
    <td align="right">      -7.533</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.193</td>
    <td align="right">     -54.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.734</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      15.908</td>
    <td align="right">       0.000</td>
    <td align="right">       3.062</td>
    <td align="right">       6.788</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.898</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.790</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.069</td>
    <td align="right">     -40.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.702</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      16.050</td>
    <td align="right">       0.000</td>
    <td align="right">       3.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.654</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.678</td>
    <td align="right">      -7.537</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.195</td>
    <td align="right">     -54.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.734</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      15.989</td>
    <td align="right">       0.000</td>
    <td align="right">       3.062</td>
    <td align="right">       6.753</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.906</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.785</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.075</td>
    <td align="right">     -38.775</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.711</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      15.385</td>
    <td align="right">       0.000</td>
    <td align="right">       3.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.563</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.565</td>
    <td align="right">      -8.821</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">     -52.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.742</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      15.206</td>
    <td align="right">       0.000</td>
    <td align="right">       3.105</td>
    <td align="right">       5.273</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.778</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.637</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.075</td>
    <td align="right">     -38.754</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.711</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      15.398</td>
    <td align="right">       0.000</td>
    <td align="right">       3.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.566</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.566</td>
    <td align="right">      -8.850</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">     -52.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.742</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      15.284</td>
    <td align="right">       0.000</td>
    <td align="right">       3.103</td>
    <td align="right">       5.217</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.791</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.640</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.077</td>
    <td align="right">     -39.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.711</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      16.320</td>
    <td align="right">       0.000</td>
    <td align="right">       3.463</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.689</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.562</td>
    <td align="right">      -9.118</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.213</td>
    <td align="right">     -52.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.743</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      15.465</td>
    <td align="right">       0.000</td>
    <td align="right">       3.100</td>
    <td align="right">       5.289</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.818</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.639</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -95.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.490</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       5.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.733</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.116</td>
    <td align="right">     -21.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">    -132.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.570</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       5.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.839</td>
    <td align="right">      16.051</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.793</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.165</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -95.598</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.491</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       5.604</td>
    <td align="right">       0.000</td>
    <td align="right">       0.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.732</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.116</td>
    <td align="right">     -21.394</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">    -132.377</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.569</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       5.374</td>
    <td align="right">       0.000</td>
    <td align="right">       0.840</td>
    <td align="right">      15.774</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.792</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.165</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -95.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.494</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       5.604</td>
    <td align="right">       0.000</td>
    <td align="right">       0.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.730</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.112</td>
    <td align="right">     -21.340</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">    -132.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.572</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       5.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.841</td>
    <td align="right">      15.610</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.788</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.158</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.271</td>
    <td align="right">    -592.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     130.965</td>
    <td align="right">     314.193</td>
    <td align="right">     246.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -99.037</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">     -81.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.989</td>
    <td align="right">      34.345</td>
    <td align="right">     172.935</td>
    <td align="right">      10.651</td>
    <td align="right">       0.000</td>
    <td align="right">       1.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.332</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.762</td>
    <td align="right">    -148.796</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">    -423.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      56.516</td>
    <td align="right">     133.564</td>
    <td align="right">     104.711</td>
    <td align="right">      52.484</td>
    <td align="right">       0.000</td>
    <td align="right">       8.958</td>
    <td align="right">      93.450</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.690</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.612</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -343.736</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      76.679</td>
    <td align="right">     181.265</td>
    <td align="right">     142.108</td>
    <td align="right">      32.136</td>
    <td align="right">       0.000</td>
    <td align="right">       9.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.525</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.080</td>
    <td align="right">     -82.542</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">    -466.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      76.843</td>
    <td align="right">     181.265</td>
    <td align="right">     142.108</td>
    <td align="right">      34.540</td>
    <td align="right">       0.000</td>
    <td align="right">       8.453</td>
    <td align="right">      39.778</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.248</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.631</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -176.761</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.199</td>
    <td align="right">      54.380</td>
    <td align="right">     105.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.555</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -129.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.023</td>
    <td align="right">      54.380</td>
    <td align="right">      42.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.375</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.034</td>
    <td align="right">    -162.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.099</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      35.422</td>
    <td align="right">       0.000</td>
    <td align="right">       9.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.526</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.551</td>
    <td align="right">     -32.143</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.259</td>
    <td align="right">    -219.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.256</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      33.280</td>
    <td align="right">       0.000</td>
    <td align="right">       8.462</td>
    <td align="right">      29.260</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.063</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.986</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.031</td>
    <td align="right">    -158.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.110</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      28.431</td>
    <td align="right">       0.000</td>
    <td align="right">       9.683</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.681</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.555</td>
    <td align="right">     -30.109</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.251</td>
    <td align="right">    -217.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.255</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      31.231</td>
    <td align="right">       0.000</td>
    <td align="right">       8.496</td>
    <td align="right">      28.509</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.768</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.962</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.031</td>
    <td align="right">    -158.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.110</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      28.462</td>
    <td align="right">       0.000</td>
    <td align="right">       9.684</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.680</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.548</td>
    <td align="right">     -30.108</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.254</td>
    <td align="right">    -217.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.257</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      31.729</td>
    <td align="right">       0.000</td>
    <td align="right">       8.497</td>
    <td align="right">      28.307</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.822</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.948</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.037</td>
    <td align="right">    -151.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.162</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      25.423</td>
    <td align="right">       0.000</td>
    <td align="right">       9.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.473</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.219</td>
    <td align="right">     -35.089</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.291</td>
    <td align="right">    -208.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.294</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      27.877</td>
    <td align="right">       0.000</td>
    <td align="right">       8.673</td>
    <td align="right">      22.201</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.434</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.488</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.037</td>
    <td align="right">    -150.975</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.162</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      25.450</td>
    <td align="right">       0.000</td>
    <td align="right">       9.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.479</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.223</td>
    <td align="right">     -35.186</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.290</td>
    <td align="right">    -208.826</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.294</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      28.364</td>
    <td align="right">       0.000</td>
    <td align="right">       8.667</td>
    <td align="right">      21.895</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.497</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.493</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">    -153.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.169</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      32.341</td>
    <td align="right">       0.000</td>
    <td align="right">       9.877</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.231</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.150</td>
    <td align="right">     -38.375</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.314</td>
    <td align="right">    -210.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.303</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      29.935</td>
    <td align="right">       0.000</td>
    <td align="right">       8.660</td>
    <td align="right">      21.637</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.652</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.419</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">    -181.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.814</td>
    <td align="right">      84.590</td>
    <td align="right">      66.317</td>
    <td align="right">      40.966</td>
    <td align="right">       0.000</td>
    <td align="right">       9.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.995</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.553</td>
    <td align="right">     -38.219</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.181</td>
    <td align="right">    -242.924</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.946</td>
    <td align="right">      84.590</td>
    <td align="right">      66.317</td>
    <td align="right">      39.161</td>
    <td align="right">       0.000</td>
    <td align="right">       8.425</td>
    <td align="right">      26.784</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.560</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.921</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -54.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.391</td>
    <td align="right">      26.178</td>
    <td align="right">      10.129</td>
    <td align="right">       0.000</td>
    <td align="right">       2.794</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.166</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.152</td>
    <td align="right">     -12.548</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">     -78.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.391</td>
    <td align="right">      26.178</td>
    <td align="right">       9.516</td>
    <td align="right">       0.000</td>
    <td align="right">       2.440</td>
    <td align="right">      12.224</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.340</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.296</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.629</td>
    <td align="right">   -7880.997</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1286.650</td>
    <td align="right">    3115.216</td>
    <td align="right">    3315.145</td>
    <td align="right">    1068.887</td>
    <td align="right">       0.000</td>
    <td align="right">     270.925</td>
    <td align="right">     440.332</td>
    <td align="right">       0.000</td>
    <td align="right">    -209.722</td>
    <td align="right">       0.000</td>
    <td align="right">    -326.397</td>
    <td align="right">   -1088.681</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">23-APR-17:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -55516.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      800.40</td>
    <td align="right">     2862.79</td>
    <td align="right">     1700.64</td>
    <td align="right">        0.00</td>
    <td align="right">      327.63</td>
    <td align="right">    49824.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">23-APR-16:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -80453.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1011.03</td>
    <td align="right">     3616.16</td>
    <td align="right">     5283.36</td>
    <td align="right">        0.00</td>
    <td align="right">     1004.39</td>
    <td align="right">    69538.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">06-OCT-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17794.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.63</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">       68.32</td>
    <td align="right">        0.00</td>
    <td align="right">      381.21</td>
    <td align="right">    15619.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">24-JUL-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18850.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.91</td>
    <td align="right">     1020.76</td>
    <td align="right">      434.63</td>
    <td align="right">       63.57</td>
    <td align="right">        0.00</td>
    <td align="right">      291.29</td>
    <td align="right">    16949.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JAN-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -58188.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      470.42</td>
    <td align="right">     1516.55</td>
    <td align="right">    17237.01</td>
    <td align="right">     3416.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    37741.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2193.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">19-MAR-17:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5210.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     2491.41</td>
    <td align="right">        0.00</td>
    <td align="right">       69.88</td>
    <td align="right">     2282.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">07-MAY-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8943.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     2775.89</td>
    <td align="right">        0.00</td>
    <td align="right">       34.90</td>
    <td align="right">     5765.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">19-MAR-17:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4768.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     2467.67</td>
    <td align="right">        0.00</td>
    <td align="right">       70.16</td>
    <td align="right">     1863.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">10-SEP-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8556.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     1190.70</td>
    <td align="right">        0.00</td>
    <td align="right">      182.39</td>
    <td align="right">     6815.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">19-MAR-17:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4784.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     2467.97</td>
    <td align="right">        0.00</td>
    <td align="right">       70.15</td>
    <td align="right">     1879.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">10-SEP-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8563.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     1197.60</td>
    <td align="right">        0.00</td>
    <td align="right">      182.38</td>
    <td align="right">     6816.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">24-JUL-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4654.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.19</td>
    <td align="right">      481.21</td>
    <td align="right">      204.90</td>
    <td align="right">       46.19</td>
    <td align="right">        0.00</td>
    <td align="right">       97.72</td>
    <td align="right">     3783.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">07-MAY-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8783.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     2753.76</td>
    <td align="right">        0.00</td>
    <td align="right">       46.79</td>
    <td align="right">     5615.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">24-JUL-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4656.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.19</td>
    <td align="right">      481.21</td>
    <td align="right">      204.90</td>
    <td align="right">       46.13</td>
    <td align="right">        0.00</td>
    <td align="right">       97.83</td>
    <td align="right">     3785.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">23-JUL-15:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8408.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      204.90</td>
    <td align="right">     2547.89</td>
    <td align="right">        0.00</td>
    <td align="right">      228.02</td>
    <td align="right">     5347.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">24-JUL-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4715.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.17</td>
    <td align="right">      481.21</td>
    <td align="right">      204.90</td>
    <td align="right">       39.93</td>
    <td align="right">        0.00</td>
    <td align="right">       97.85</td>
    <td align="right">     3849.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">23-JUL-15:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8456.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      204.90</td>
    <td align="right">     2565.21</td>
    <td align="right">        0.00</td>
    <td align="right">      227.05</td>
    <td align="right">     5379.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">15-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10933.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.57</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8403.51</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -56.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">27-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16521.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.73</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -63.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">15-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10894.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.58</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8364.83</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.26</td>
    <td align="right">        0.00</td>
    <td align="right">      -56.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">27-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16510.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.10</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14008.79</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -64.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">15-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10937.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.75</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8406.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">27-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16531.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.53</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14027.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -63.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">20-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -94470.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      936.34</td>
    <td align="right">     9604.82</td>
    <td align="right">     5725.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">18-DEC-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12145.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.97</td>
    <td align="right">     1049.92</td>
    <td align="right">     3675.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8534.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -469.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -759.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">10-SEP-12:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -57587.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      680.50</td>
    <td align="right">     2433.95</td>
    <td align="right">     3306.69</td>
    <td align="right">        0.00</td>
    <td align="right">      709.18</td>
    <td align="right">    50457.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">23-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -39654.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      545.08</td>
    <td align="right">     5541.24</td>
    <td align="right">     3303.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31693.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -431.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -997.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">22-MAY-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -58268.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.25</td>
    <td align="right">     5541.24</td>
    <td align="right">     3303.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49414.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -404.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -57.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">20-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22114.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.64</td>
    <td align="right">     1662.37</td>
    <td align="right">      990.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19304.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">20-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15984.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.70</td>
    <td align="right">     1662.37</td>
    <td align="right">      990.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13176.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">15-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18566.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.37</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15578.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -469.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -473.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">10-SEP-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33095.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">     3578.32</td>
    <td align="right">        0.00</td>
    <td align="right">      498.98</td>
    <td align="right">    27250.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">15-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18250.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.01</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15193.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -391.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -482.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">10-SEP-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32730.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">     3411.27</td>
    <td align="right">        0.00</td>
    <td align="right">      505.97</td>
    <td align="right">    27044.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">15-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18285.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.04</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15227.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -391.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -481.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">10-SEP-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32769.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">     3454.02</td>
    <td align="right">        0.00</td>
    <td align="right">      505.99</td>
    <td align="right">    27041.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">16-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18092.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.11</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15050.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -405.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -482.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">10-SEP-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -30103.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">     2795.31</td>
    <td align="right">        0.00</td>
    <td align="right">      575.33</td>
    <td align="right">    24964.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">16-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18088.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.13</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15046.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -405.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -482.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">10-SEP-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -30382.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">     2836.48</td>
    <td align="right">        0.00</td>
    <td align="right">      575.23</td>
    <td align="right">    25202.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">27-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18125.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.14</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15031.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -417.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -417.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">10-SEP-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -30930.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">     2968.42</td>
    <td align="right">        0.00</td>
    <td align="right">      575.05</td>
    <td align="right">    25618.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">24-JUL-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21068.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.50</td>
    <td align="right">     2585.91</td>
    <td align="right">     1101.07</td>
    <td align="right">      185.13</td>
    <td align="right">        0.00</td>
    <td align="right">      360.18</td>
    <td align="right">    16605.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">10-SEP-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35630.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.99</td>
    <td align="right">     1541.50</td>
    <td align="right">     3300.32</td>
    <td align="right">        0.00</td>
    <td align="right">      508.68</td>
    <td align="right">    29849.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">24-APR-06:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6016.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4420.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">10-SEP-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11158.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      608.49</td>
    <td align="right">     1027.44</td>
    <td align="right">        0.00</td>
    <td align="right">      143.07</td>
    <td align="right">     9209.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">24-APR-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -941580.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8625.78</td>
    <td align="right">    95231.59</td>
    <td align="right">    75247.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   780627.34</td>
    <td align="right">        0.00</td>
    <td align="right">    -5624.64</td>
    <td align="right">        0.00</td>
    <td align="right">   -12526.55</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">21-JAN-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    90147.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1216.86</td>
    <td align="right">     2401.20</td>
    <td align="right">     2862.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1021.42</td>
    <td align="right">        0.00</td>
    <td align="right">    -2783.88</td>
    <td align="right">   -92823.42</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">05-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   120212.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      784.92</td>
    <td align="right">     6066.20</td>
    <td align="right">     3616.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4298.86</td>
    <td align="right">        0.00</td>
    <td align="right">    -7872.28</td>
    <td align="right">  -118508.32</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">20-JAN-06:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3074.52</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.67</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -668.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -1984.43</td>
    <td align="right">    -2182.71</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">20-DEC-06:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5573.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.93</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -590.96</td>
    <td align="right">        0.00</td>
    <td align="right">    -1892.73</td>
    <td align="right">    -4856.08</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">19-AUG-14:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10703.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      505.52</td>
    <td align="right">    12312.15</td>
    <td align="right">     2935.01</td>
    <td align="right">        0.00</td>
    <td align="right">      546.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -27002.62</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3347.95</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.01</td>
    <td align="right">      481.21</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -807.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -1333.98</td>
    <td align="right">    -2041.96</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5701.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.81</td>
    <td align="right">      481.21</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -672.69</td>
    <td align="right">        0.00</td>
    <td align="right">    -1119.92</td>
    <td align="right">    -4748.36</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3300.92</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.94</td>
    <td align="right">      481.21</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -792.06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1336.77</td>
    <td align="right">    -2007.10</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5669.63</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.77</td>
    <td align="right">      481.21</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -669.50</td>
    <td align="right">        0.00</td>
    <td align="right">    -1121.77</td>
    <td align="right">    -4718.20</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3317.94</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.96</td>
    <td align="right">      481.21</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -791.76</td>
    <td align="right">        0.00</td>
    <td align="right">    -1336.02</td>
    <td align="right">    -2025.19</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5693.04</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.80</td>
    <td align="right">      481.21</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -669.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -1120.55</td>
    <td align="right">    -4742.40</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3291.66</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.97</td>
    <td align="right">      481.21</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -785.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -1335.03</td>
    <td align="right">    -2006.29</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5700.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.85</td>
    <td align="right">      481.21</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -661.73</td>
    <td align="right">        0.00</td>
    <td align="right">    -1117.79</td>
    <td align="right">    -4761.20</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3287.32</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.96</td>
    <td align="right">      481.21</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -785.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -1335.18</td>
    <td align="right">    -2001.39</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5695.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.84</td>
    <td align="right">      481.21</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -663.31</td>
    <td align="right">        0.00</td>
    <td align="right">    -1118.08</td>
    <td align="right">    -4753.53</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3342.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.05</td>
    <td align="right">      481.21</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -800.43</td>
    <td align="right">        0.00</td>
    <td align="right">    -1331.55</td>
    <td align="right">    -2045.44</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5738.45</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.90</td>
    <td align="right">      481.21</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -664.50</td>
    <td align="right">        0.00</td>
    <td align="right">    -1115.22</td>
    <td align="right">    -4798.70</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2177.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.25</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -221.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -396.20</td>
    <td align="right">    -4239.80</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2163.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.34</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -223.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -399.61</td>
    <td align="right">    -4218.71</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2158.04</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.25</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -222.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -397.48</td>
    <td align="right">    -4215.16</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">01-OCT-13:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21623.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1600.80</td>
    <td align="right">     5725.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28949.97</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">29-APR-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1648.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      209.71</td>
    <td align="right">      524.96</td>
    <td align="right">     3675.25</td>
    <td align="right">     1602.62</td>
    <td align="right">        0.00</td>
    <td align="right">       28.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7689.77</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7134.02</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      516.26</td>
    <td align="right">     4083.02</td>
    <td align="right">     2433.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2718.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -4760.91</td>
    <td align="right">    -6687.69</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JAN-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8898.45</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      689.77</td>
    <td align="right">     5541.24</td>
    <td align="right">     3303.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1617.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -4146.30</td>
    <td align="right">   -12668.64</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">21-DEC-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5388.89</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      291.17</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2292.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -3776.05</td>
    <td align="right">    -3312.26</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12144.04</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      325.17</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2079.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -3614.39</td>
    <td align="right">   -10476.05</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">20-JAN-06:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5162.70</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.13</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1986.10</td>
    <td align="right">        0.00</td>
    <td align="right">    -3662.85</td>
    <td align="right">    -3507.59</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11898.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.46</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2054.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -3628.37</td>
    <td align="right">   -10240.45</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">20-JAN-06:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5180.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.29</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1984.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -3657.94</td>
    <td align="right">    -3531.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11944.63</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.64</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2060.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -3624.98</td>
    <td align="right">   -10284.68</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">18-JAN-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5007.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      289.73</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2277.92</td>
    <td align="right">        0.00</td>
    <td align="right">    -4073.18</td>
    <td align="right">    -2646.71</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12023.03</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      325.11</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2031.37</td>
    <td align="right">        0.00</td>
    <td align="right">    -3612.86</td>
    <td align="right">   -10404.62</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">18-JAN-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5000.22</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      289.72</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2278.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -4073.37</td>
    <td align="right">    -2638.82</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12019.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      325.08</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2040.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -3613.51</td>
    <td align="right">   -10391.59</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">20-JAN-06:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5368.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      296.41</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2031.30</td>
    <td align="right">        0.00</td>
    <td align="right">    -3656.70</td>
    <td align="right">    -3677.30</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12347.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      326.28</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2049.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -3588.14</td>
    <td align="right">   -10737.28</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JAN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4814.52</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      329.20</td>
    <td align="right">     2585.91</td>
    <td align="right">     1541.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2386.98</td>
    <td align="right">        0.00</td>
    <td align="right">    -4294.03</td>
    <td align="right">    -2590.13</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">19-JAN-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10868.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      356.89</td>
    <td align="right">     2585.91</td>
    <td align="right">     1541.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2093.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -3603.19</td>
    <td align="right">    -9656.43</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">19-JAN-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1004.34</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -720.49</td>
    <td align="right">        0.00</td>
    <td align="right">    -1228.87</td>
    <td align="right">     -684.22</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">20-JAN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3129.72</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -552.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -1033.78</td>
    <td align="right">    -3172.99</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">25-JAN-06:14</td>
    <td align="right">   -67389.29</td>
    <td align="right">    67389.29</td>
    <td align="right">   378654.15</td>
    <td align="right">   -67389.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11864.70</td>
    <td align="right">    95231.59</td>
    <td align="right">    75247.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -62914.05</td>
    <td align="right">        0.00</td>
    <td align="right">  -121205.18</td>
    <td align="right">  -309489.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    15:50:56</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">       3.424</td>
    <td align="right">      127.61</td>
    <td align="right">      141.79</td>
    <td align="right">        0.90</td>
    <td align="right">      1.2224</td>
    <td align="right">       3.424</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">       4.705</td>
    <td align="right">      161.20</td>
    <td align="right">      179.11</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5441</td>
    <td align="right">       4.705</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">       2.930</td>
    <td align="right">       80.60</td>
    <td align="right">       89.55</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7720</td>
    <td align="right">       2.930</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">       5.334</td>
    <td align="right">      255.23</td>
    <td align="right">      283.59</td>
    <td align="right">        0.90</td>
    <td align="right">      2.4448</td>
    <td align="right">       5.334</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">       0.790</td>
    <td align="right">       27.90</td>
    <td align="right">       31.00</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.790</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      18.635</td>
    <td align="right">      683.02</td>
    <td align="right">      758.91</td>
    <td align="right">        0.90</td>
    <td align="right">     10.1362</td>
    <td align="right">      18.526</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">     10.1362</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       9.253</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       9.158</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       9.212</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       9.111</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       9.263</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       9.166</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.43</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">       1.222</td>
    <td align="right">      127.61</td>
    <td align="right">      141.79</td>
    <td align="right">        0.90</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.222</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">       1.544</td>
    <td align="right">      161.20</td>
    <td align="right">      179.11</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.544</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">       0.772</td>
    <td align="right">       80.60</td>
    <td align="right">       89.55</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7720</td>
    <td align="right">       0.772</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">       2.445</td>
    <td align="right">      255.23</td>
    <td align="right">      283.59</td>
    <td align="right">        0.90</td>
    <td align="right">      2.4448</td>
    <td align="right">       2.445</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">       0.783</td>
    <td align="right">       27.90</td>
    <td align="right">       31.00</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.783</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      10.145</td>
    <td align="right">      683.02</td>
    <td align="right">      758.91</td>
    <td align="right">        0.90</td>
    <td align="right">     10.1362</td>
    <td align="right">      10.145</td>
    <td align="right">       0.999</td>
    <td align="right">       1.000</td>
    <td align="right">     10.1362</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       4.000</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       4.000</td>
    <td align="right">       0.992</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       4.000</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       4.000</td>
    <td align="right">       0.992</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       4.000</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       4.000</td>
    <td align="right">       0.992</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.99</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">    0.008621</td>
    <td align="right">      141.79</td>
    <td align="right">    0.000000</td>
    <td align="right">      988.00</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">    0.008621</td>
    <td align="right">      179.11</td>
    <td align="right">    0.000000</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       30.14</td>
    <td align="right">    0.004877</td>
    <td align="right">      210.00</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       30.14</td>
    <td align="right">    0.004877</td>
    <td align="right">      210.00</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">    0.008621</td>
    <td align="right">       89.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      624.00</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">    0.008621</td>
    <td align="right">      283.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     1976.00</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.008621</td>
    <td align="right">       31.00</td>
    <td align="right">    0.002388</td>
    <td align="right">      216.00</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      120.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      840.00</td>
    <td align="right">      1.0393</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0393</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0393</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      163.61</td>
    <td align="right">    0.000508</td>
    <td align="right">     1140.00</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      163.61</td>
    <td align="right">    0.000508</td>
    <td align="right">     1140.00</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       49.08</td>
    <td align="right">    0.000254</td>
    <td align="right">      342.00</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       49.08</td>
    <td align="right">    0.000254</td>
    <td align="right">      342.00</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       76.35</td>
    <td align="right">    0.000000</td>
    <td align="right">      532.00</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       76.35</td>
    <td align="right">    0.000000</td>
    <td align="right">      532.00</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      210.00</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      210.00</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">    0.008621</td>
    <td align="right">      141.79</td>
    <td align="right">    0.000000</td>
    <td align="right">      988.00</td>
    <td align="right">      1.2224</td>
    <td align="right">      1.2224</td>
    <td align="right">      1.2224</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">    0.008621</td>
    <td align="right">      179.11</td>
    <td align="right">    0.000000</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.5441</td>
    <td align="right">      1.5441</td>
    <td align="right">      1.5441</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">    0.008621</td>
    <td align="right">       89.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      624.00</td>
    <td align="right">      0.7720</td>
    <td align="right">      0.7720</td>
    <td align="right">      0.7720</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">    0.008621</td>
    <td align="right">      283.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     1976.00</td>
    <td align="right">      2.4448</td>
    <td align="right">      2.4448</td>
    <td align="right">      2.4448</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.008621</td>
    <td align="right">       31.00</td>
    <td align="right">    0.002388</td>
    <td align="right">      216.00</td>
    <td align="right">      0.7830</td>
    <td align="right">      0.7830</td>
    <td align="right">      0.7830</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      758.91</td>
    <td align="right">    0.000630</td>
    <td align="right">     5708.00</td>
    <td align="right">     10.1362</td>
    <td align="right">     10.1362</td>
    <td align="right">     10.1362</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.424</td>
    <td align="right">      3.4244</td>
    <td align="right">      0.7529</td>
    <td align="right">      1.2224</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.705</td>
    <td align="right">      4.7054</td>
    <td align="right">      0.9510</td>
    <td align="right">      1.5441</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">      0.1600</td>
    <td align="right">      1.2840</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">      0.1600</td>
    <td align="right">      1.2840</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.930</td>
    <td align="right">      2.9299</td>
    <td align="right">      0.4755</td>
    <td align="right">      0.7720</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.321</td>
    <td align="right">      0.3209</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.462</td>
    <td align="right">      0.4623</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.317</td>
    <td align="right">      0.3166</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.460</td>
    <td align="right">      0.4603</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.317</td>
    <td align="right">      0.3168</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.461</td>
    <td align="right">      0.4607</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.317</td>
    <td align="right">      0.3166</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.460</td>
    <td align="right">      0.4604</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.317</td>
    <td align="right">      0.3167</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.461</td>
    <td align="right">      0.4608</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.321</td>
    <td align="right">      0.3209</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.463</td>
    <td align="right">      0.4625</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.689</td>
    <td align="right">      0.6893</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.035</td>
    <td align="right">      1.0354</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.688</td>
    <td align="right">      0.6878</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.035</td>
    <td align="right">      1.0346</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.690</td>
    <td align="right">      0.6902</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.036</td>
    <td align="right">      1.0358</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.334</td>
    <td align="right">      5.3335</td>
    <td align="right">      1.5057</td>
    <td align="right">      2.4448</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.790</td>
    <td align="right">      0.7901</td>
    <td align="right">      0.1646</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.117</td>
    <td align="right">      3.1165</td>
    <td align="right">      0.6401</td>
    <td align="right">      1.0393</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.531</td>
    <td align="right">      2.5310</td>
    <td align="right">      0.8687</td>
    <td align="right">      1.9896</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.670</td>
    <td align="right">      3.6699</td>
    <td align="right">      0.8687</td>
    <td align="right">      1.9896</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.430</td>
    <td align="right">      1.4304</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.5100</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.003</td>
    <td align="right">      1.0025</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.5100</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.206</td>
    <td align="right">      1.2058</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.795</td>
    <td align="right">      1.7949</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.184</td>
    <td align="right">      1.1842</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.781</td>
    <td align="right">      1.7808</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.185</td>
    <td align="right">      1.1845</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.783</td>
    <td align="right">      1.7832</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.187</td>
    <td align="right">      1.1868</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.781</td>
    <td align="right">      1.7810</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.187</td>
    <td align="right">      1.1869</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.783</td>
    <td align="right">      1.7831</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.212</td>
    <td align="right">      1.2120</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.797</td>
    <td align="right">      1.7967</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.363</td>
    <td align="right">      1.3633</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.961</td>
    <td align="right">      1.9609</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.382</td>
    <td align="right">      0.3823</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.610</td>
    <td align="right">      0.6102</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        3.42</td>
    <td align="right">       3.424</td>
    <td align="right">        3.42</td>
    <td align="right">      0.7529</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        4.71</td>
    <td align="right">       4.705</td>
    <td align="right">        4.71</td>
    <td align="right">      0.9510</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        2.93</td>
    <td align="right">       2.930</td>
    <td align="right">        2.93</td>
    <td align="right">      0.4755</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        5.33</td>
    <td align="right">       5.334</td>
    <td align="right">        5.33</td>
    <td align="right">      1.5057</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        0.79</td>
    <td align="right">       0.790</td>
    <td align="right">        0.79</td>
    <td align="right">      0.1646</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       18.63</td>
    <td align="right">      18.526</td>
    <td align="right">       18.63</td>
    <td align="right">      4.3495</td>
    <td align="right">     10.1362</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">        9.25</td>
    <td align="right">       9.158</td>
    <td align="right">        9.25</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">        9.21</td>
    <td align="right">       9.111</td>
    <td align="right">        9.21</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">        9.26</td>
    <td align="right">       9.166</td>
    <td align="right">        9.26</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.222</td>
    <td align="right">       1.222</td>
    <td align="right">       1.222</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.544</td>
    <td align="right">       1.544</td>
    <td align="right">       1.544</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.772</td>
    <td align="right">       0.772</td>
    <td align="right">       0.772</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.881</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.884</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.884</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.883</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.883</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">       0.122</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">       0.139</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.880</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.445</td>
    <td align="right">       2.445</td>
    <td align="right">       2.445</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.783</td>
    <td align="right">       0.783</td>
    <td align="right">       0.783</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.039</td>
    <td align="right">       1.039</td>
    <td align="right">       1.039</td>
    <td align="right">      1.0393</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.658</td>
    <td align="right">       0.658</td>
    <td align="right">       0.658</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.658</td>
    <td align="right">       0.658</td>
    <td align="right">       0.658</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.116</td>
    <td align="right">       0.116</td>
    <td align="right">       0.116</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.921</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        1.22</td>
    <td align="right">       1.222</td>
    <td align="right">        1.22</td>
    <td align="right">        1.22</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        1.54</td>
    <td align="right">       1.544</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        0.77</td>
    <td align="right">       0.772</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        2.44</td>
    <td align="right">       2.445</td>
    <td align="right">        2.44</td>
    <td align="right">        2.44</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        0.78</td>
    <td align="right">       0.783</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       10.15</td>
    <td align="right">      10.145</td>
    <td align="right">       10.15</td>
    <td align="right">       10.15</td>
    <td align="right">     10.1362</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">        4.00</td>
    <td align="right">       4.000</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">        4.00</td>
    <td align="right">       4.000</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">        4.00</td>
    <td align="right">       4.000</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    15:50:56</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** MIAMI INTL AP FL USA Source TMY3 WMO#=722020</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      624.00</td>
    <td align="right">      624.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      840.00</td>
    <td align="right">      840.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    19592.00</td>
    <td align="right">    19592.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">     1955.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1960.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3115.22</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      344.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.68</td>
    <td align="right">   793600.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     6986.06</td>
    <td align="right">   736661.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      306.07</td>
    <td align="right">    17559.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     2214.28</td>
    <td align="right">   142084.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      265.72</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     3325.64</td>
    <td align="right">   215565.38</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">      124.45</td>
    <td align="right">     4945.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">    16415.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">      652.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     3450.09</td>
    <td align="right">    16415.90</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      360.24</td>
    <td align="right">      652.64</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3810.33</td>
    <td align="right">    17068.54</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      159.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      356.58</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      113.02</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      169.74</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       39.54</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      837.89</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       13.56</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       33.31</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       18.25</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       40.93</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       12.97</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        4.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    15:50:56</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 DIFFUSER</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 DIFFUSER</td>
    <td align="right">        4.71</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 DIFFUSER</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 DIFFUSER</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 DIFFUSER</td>
    <td align="right">    0.790148</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
