<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 DIFFUSER</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 DIFFUSER</td>
    <td align="right">        5.26</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 DIFFUSER</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 DIFFUSER</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 DIFFUSER</td>
    <td align="right">    0.828768</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.385185</td>
    <td align="right">    0.001834</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000220</td>
    <td align="right">    0.385185</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.385185</td>
    <td align="right">    0.001834</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000289</td>
    <td align="right">    0.397238</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.383405</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.115022</td>
    <td align="right">    0.001162</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.208691</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.548303</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.164491</td>
    <td align="right">    0.001662</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000198</td>
    <td align="right">    0.271477</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.377639</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.113292</td>
    <td align="right">    0.001144</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000151</td>
    <td align="right">    0.207451</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.545660</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.163698</td>
    <td align="right">    0.001654</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000197</td>
    <td align="right">    0.270990</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.377816</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.113345</td>
    <td align="right">    0.001145</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000151</td>
    <td align="right">    0.207549</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.546212</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.163864</td>
    <td align="right">    0.001655</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000197</td>
    <td align="right">    0.271084</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.373461</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.112038</td>
    <td align="right">    0.001132</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000150</td>
    <td align="right">    0.206553</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.542697</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.162809</td>
    <td align="right">    0.001645</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000197</td>
    <td align="right">    0.271015</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.373533</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.112060</td>
    <td align="right">    0.001132</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000150</td>
    <td align="right">    0.206585</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.543201</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.162960</td>
    <td align="right">    0.001646</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000197</td>
    <td align="right">    0.271069</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.379249</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.113775</td>
    <td align="right">    0.001149</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000151</td>
    <td align="right">    0.207810</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.545499</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.163650</td>
    <td align="right">    0.001653</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000198</td>
    <td align="right">    0.271510</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.702052</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.210616</td>
    <td align="right">    0.000658</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000053</td>
    <td align="right">    0.210616</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.333906</td>
    <td align="right">    0.001043</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000168</td>
    <td align="right">    0.333906</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.700175</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.210052</td>
    <td align="right">    0.000656</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000053</td>
    <td align="right">    0.210052</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.333594</td>
    <td align="right">    0.001042</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000168</td>
    <td align="right">    0.333594</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.703177</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.210953</td>
    <td align="right">    0.000659</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000054</td>
    <td align="right">    0.210953</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.334058</td>
    <td align="right">    0.001044</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000168</td>
    <td align="right">    0.334058</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        3.36</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.01</td>
    <td align="right">    0.001201</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000641</td>
    <td align="right">        1.01</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.403323</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.120997</td>
    <td align="right">    0.000576</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000094</td>
    <td align="right">    0.129163</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.674507</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.202352</td>
    <td align="right">    0.000964</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000178</td>
    <td align="right">    0.244165</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.59</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.777718</td>
    <td align="right">    0.000682</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000324</td>
    <td align="right">    0.777718</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        3.99</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.20</td>
    <td align="right">    0.001050</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000707</td>
    <td align="right">        1.20</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.44</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.431377</td>
    <td align="right">    0.001261</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000095</td>
    <td align="right">    0.431377</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.05</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.314298</td>
    <td align="right">    0.000919</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000111</td>
    <td align="right">    0.314298</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.30</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.390010</td>
    <td align="right">    0.000818</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000370</td>
    <td align="right">    0.508503</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.98</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.595248</td>
    <td align="right">    0.001248</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000568</td>
    <td align="right">    0.781266</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.27</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.380277</td>
    <td align="right">    0.000797</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000363</td>
    <td align="right">    0.498904</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.97</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.590048</td>
    <td align="right">    0.001237</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000565</td>
    <td align="right">    0.776691</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.27</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.380438</td>
    <td align="right">    0.000798</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000363</td>
    <td align="right">    0.499323</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.97</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.590909</td>
    <td align="right">    0.001239</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000565</td>
    <td align="right">    0.777209</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.25</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.375325</td>
    <td align="right">    0.000787</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000359</td>
    <td align="right">    0.493763</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.95</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.585624</td>
    <td align="right">    0.001228</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000565</td>
    <td align="right">    0.776135</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.25</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.375346</td>
    <td align="right">    0.000787</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000359</td>
    <td align="right">    0.493883</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.95</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.586389</td>
    <td align="right">    0.001229</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000565</td>
    <td align="right">    0.776458</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.384719</td>
    <td align="right">    0.000807</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000366</td>
    <td align="right">    0.503845</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.97</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.591438</td>
    <td align="right">    0.001240</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000568</td>
    <td align="right">    0.781044</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.45</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.436215</td>
    <td align="right">    0.000820</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.488140</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.648116</td>
    <td align="right">    0.001218</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000565</td>
    <td align="right">    0.776726</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    10230.54</td>
    <td align="right">    0.000220</td>
    <td align="right">      200.90</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    13437.57</td>
    <td align="right">    0.000289</td>
    <td align="right">      280.45</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     7058.41</td>
    <td align="right">    0.000152</td>
    <td align="right">      147.31</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     9183.33</td>
    <td align="right">    0.000198</td>
    <td align="right">      191.66</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     7016.46</td>
    <td align="right">    0.000151</td>
    <td align="right">      146.43</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     9166.87</td>
    <td align="right">    0.000197</td>
    <td align="right">      191.32</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     7019.75</td>
    <td align="right">    0.000151</td>
    <td align="right">      146.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     9170.03</td>
    <td align="right">    0.000197</td>
    <td align="right">      191.38</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     6986.05</td>
    <td align="right">    0.000150</td>
    <td align="right">      145.80</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     9167.72</td>
    <td align="right">    0.000197</td>
    <td align="right">      191.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     6987.13</td>
    <td align="right">    0.000150</td>
    <td align="right">      145.82</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     9169.54</td>
    <td align="right">    0.000197</td>
    <td align="right">      191.37</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     7028.60</td>
    <td align="right">    0.000151</td>
    <td align="right">      146.68</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     9184.47</td>
    <td align="right">    0.000198</td>
    <td align="right">      191.68</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     2476.35</td>
    <td align="right">    0.000053</td>
    <td align="right">       43.77</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     7822.60</td>
    <td align="right">    0.000168</td>
    <td align="right">      150.06</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     2449.32</td>
    <td align="right">    0.000053</td>
    <td align="right">       43.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     7801.61</td>
    <td align="right">    0.000168</td>
    <td align="right">      149.61</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     2488.60</td>
    <td align="right">    0.000054</td>
    <td align="right">       44.01</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     7828.53</td>
    <td align="right">    0.000168</td>
    <td align="right">      150.18</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    29821.17</td>
    <td align="right">    0.000641</td>
    <td align="right">      599.81</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     4368.07</td>
    <td align="right">    0.000094</td>
    <td align="right">       91.16</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     8260.24</td>
    <td align="right">    0.000178</td>
    <td align="right">      172.40</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    15085.87</td>
    <td align="right">    0.000324</td>
    <td align="right">      281.49</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    32857.09</td>
    <td align="right">    0.000707</td>
    <td align="right">      649.70</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     4402.57</td>
    <td align="right">    0.000095</td>
    <td align="right">       76.54</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     5139.89</td>
    <td align="right">    0.000111</td>
    <td align="right">       94.12</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    17197.87</td>
    <td align="right">    0.000370</td>
    <td align="right">      358.91</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    26429.30</td>
    <td align="right">    0.000568</td>
    <td align="right">      551.60</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    16873.03</td>
    <td align="right">    0.000363</td>
    <td align="right">      352.13</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    26274.46</td>
    <td align="right">    0.000565</td>
    <td align="right">      548.37</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    16887.19</td>
    <td align="right">    0.000363</td>
    <td align="right">      352.42</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    26291.99</td>
    <td align="right">    0.000565</td>
    <td align="right">      548.73</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    16699.05</td>
    <td align="right">    0.000359</td>
    <td align="right">      348.49</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    26255.63</td>
    <td align="right">    0.000565</td>
    <td align="right">      547.97</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    16703.10</td>
    <td align="right">    0.000359</td>
    <td align="right">      348.58</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    26266.55</td>
    <td align="right">    0.000565</td>
    <td align="right">      548.20</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    17040.23</td>
    <td align="right">    0.000366</td>
    <td align="right">      355.62</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    26421.77</td>
    <td align="right">    0.000568</td>
    <td align="right">      551.44</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    16508.96</td>
    <td align="right">    0.000355</td>
    <td align="right">      344.53</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    26275.91</td>
    <td align="right">    0.000565</td>
    <td align="right">      548.40</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">   101633.63</td>
    <td align="right">    0.002186</td>
    <td align="right">     1487.21</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">    52521.86</td>
    <td align="right">    0.001130</td>
    <td align="right">      768.55</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">    52221.58</td>
    <td align="right">    0.001123</td>
    <td align="right">      764.16</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">    52573.64</td>
    <td align="right">    0.001131</td>
    <td align="right">      769.31</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        5.26</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.828768</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       10.08</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       10.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA SYS CONTROLLER</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA SYS CONTROLLER</td>
    <td align="right">        5.26</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA SYS CONTROLLER</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA SYS CONTROLLER</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA SYS CONTROLLER</td>
    <td align="right">    0.828768</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER OA CONTROLLER</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 OA CONTROLLER</td>
    <td align="right">       10.08</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 OA CONTROLLER</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 OA CONTROLLER</td>
    <td align="right">       10.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">        3.75</td>
    <td align="right">    93082.75</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">        5.26</td>
    <td align="right">   130548.17</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">        3.07</td>
    <td align="right">    76148.13</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">        5.56</td>
    <td align="right">   138048.35</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">    0.828768</td>
    <td align="right">    20580.27</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 GAS HTG COIL</td>
    <td align="right">   119216.43</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 GAS HTG COIL</td>
    <td align="right">   162558.27</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 GAS HTG COIL</td>
    <td align="right">   149417.60</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 GAS HTG COIL</td>
    <td align="right">   194019.14</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 GAS HTG COIL</td>
    <td align="right">    40385.20</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">        5.26</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">    0.828768</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">   694833.41</td>
    <td align="right">    0.029501</td>
    <td align="right">       19.51</td>
    <td align="right">       30.23</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.012398</td>
    <td align="right">    0.008305</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">   320167.70</td>
    <td align="right">    0.013593</td>
    <td align="right">       10.08</td>
    <td align="right">       28.72</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.011743</td>
    <td align="right">    0.008305</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">   319165.67</td>
    <td align="right">    0.013551</td>
    <td align="right">       10.02</td>
    <td align="right">       28.75</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.011759</td>
    <td align="right">    0.008305</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">   320339.99</td>
    <td align="right">    0.013601</td>
    <td align="right">       10.09</td>
    <td align="right">       28.72</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.011741</td>
    <td align="right">    0.008305</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER FAN</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 FAN</td>
    <td align="right">       10.08</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 FAN</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 FAN</td>
    <td align="right">       10.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER CLG COIL CONTROLLER</td>
    <td align="right">    0.029501</td>
    <td align="right">    0.000016</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.002186</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 CLG COIL CONTROLLER</td>
    <td align="right">    0.013593</td>
    <td align="right">    0.000035</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.001130</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 CLG COIL CONTROLLER</td>
    <td align="right">    0.013551</td>
    <td align="right">    0.000035</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.001123</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 CLG COIL CONTROLLER</td>
    <td align="right">    0.013601</td>
    <td align="right">    0.000035</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.001131</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.070246</td>
    <td align="right">        8.43</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.017479</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000453</td>
    <td align="right">    0.054359</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">    0.070246</td>
    <td align="right">    17480.02</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.017479</td>
    <td align="right">     4593.01</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000453</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate  [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">    0.070246</td>
    <td align="right">  1654479.18</td>
    <td align="right">      188.61</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 1665KBTU/HR 0.8 COMBUSTION EFF</td>
    <td align="right">   815855.90</td>
    <td align="right">    0.017479</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">792.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">    0.000453</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:34:09</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_2 | AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_2 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | KITCHEN_ZN_1_FLR_1_WALL_2 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_2 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | KITCHEN_ZN_1_FLR_1_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_1_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | BATHROOMS_ZN_1_FLR_1_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_2 | AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_2 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | KITCHEN_ZN_1_FLR_1_WALL_2 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_2 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | KITCHEN_ZN_1_FLR_1_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_1_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | BATHROOMS_ZN_1_FLR_1_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_2 | AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_2 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | KITCHEN_ZN_1_FLR_1_WALL_2 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_2 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | KITCHEN_ZN_1_FLR_1_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_1_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | BATHROOMS_ZN_1_FLR_1_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_2</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_2</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:34:09</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:34:09</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">22.51</td>
    <td align="right">22.64</td>
    <td align="right">22.78</td>
    <td align="right">22.96</td>
    <td align="right">23.05</td>
    <td align="right">23.08</td>
    <td align="right">23.12</td>
    <td align="right">23.11</td>
    <td align="right">23.13</td>
    <td align="right">23.14</td>
    <td align="right">23.08</td>
    <td align="right">22.91</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">12.95</td>
    <td align="right">12.20</td>
    <td align="right">13.53</td>
    <td align="right">15.59</td>
    <td align="right">21.00</td>
    <td align="right">25.17</td>
    <td align="right">27.99</td>
    <td align="right">28.85</td>
    <td align="right">27.39</td>
    <td align="right">24.15</td>
    <td align="right">19.82</td>
    <td align="right">15.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL TX USA Source TMY3 WMO#=722190</td>
    <td align="right">30.00</td>
    <td align="right">-95.37</td>
    <td align="right">-6.00</td>
    <td align="right">29.00</td>
    <td align="right">100977</td>
    <td align="right">1.2002</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE Ref 1980-2004-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:12:12 -0700</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">134</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">46</td>
    <td align="right">442</td>
    <td align="right">67</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">88.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">75.00</td>
    <td align="right">101.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">7904.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">988.00</td>
    <td align="right">512.00</td>
    <td align="right">422.46</td>
    <td align="right">89.54</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">14.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">9984.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1248.00</td>
    <td align="right">608.00</td>
    <td align="right">428.93</td>
    <td align="right">179.07</td>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">71.50</td>
    <td align="right">97.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">90.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">210.00</td>
    <td align="right">116.00</td>
    <td align="right">94.79</td>
    <td align="right">21.21</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">71.50</td>
    <td align="right">97.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">90.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">210.00</td>
    <td align="right">116.00</td>
    <td align="right">94.79</td>
    <td align="right">21.21</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">88.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">75.00</td>
    <td align="right">101.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2496.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">624.00</td>
    <td align="right">200.00</td>
    <td align="right">141.09</td>
    <td align="right">58.91</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">4.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">44.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">44.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">81.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">85.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">81.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">85.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">18.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">18.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">58.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">58.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">95.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">99.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">95.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">99.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
