<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> DOE Ref 1980-2004-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:12:12 -0700 RUN PERIOD 1 ** PHOENIX SKY HARBOR INTL AP AZ USA Source TMY3 WMO#=722780
  2020-10-12
  16:43:38
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2020.10.12 16:42</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>DOE Ref 1980-2004-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:12:12 -0700</b></p>
<p>Environment: <b>RUN PERIOD 1 ** PHOENIX SKY HARBOR INTL AP AZ USA Source TMY3 WMO#=722780</b></p>
<p>Simulation Timestamp: <b>2020-10-12
  16:43:38</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:43:38</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    16943.62</td>
    <td align="right">      864.82</td>
    <td align="right">      864.82</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    16943.62</td>
    <td align="right">      864.82</td>
    <td align="right">      864.82</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    52114.84</td>
    <td align="right">     2660.01</td>
    <td align="right">     2660.01</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    52114.84</td>
    <td align="right">     2660.01</td>
    <td align="right">     2660.01</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      118.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     6100.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3115.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      343.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3325.64</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2916.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      285.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      262.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3049.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      114.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    16201.61</td>
    <td align="right">      742.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3049.06</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      107.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     6100.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     3115.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      343.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     3325.64</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     2916.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      285.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      262.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3049.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">      114.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      176.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      474.82</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      175.57</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      826.95</td>
    <td align="right">       37.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      176.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      474.82</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      175.57</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      826.95</td>
    <td align="right">       37.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   16201.610</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   16201.610</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   16201.610</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   16201.610</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     3049.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     3049.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     3049.06</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">     1121.17</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      862.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:43:38</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2020.10.12 16:42</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP AZ USA Source TMY3 WMO#=722780</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.45</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1758.04</td>
    <td align="right">      633.81</td>
    <td align="right">      245.39</td>
    <td align="right">      633.81</td>
    <td align="right">      245.04</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.54</td>
    <td align="right">       29.45</td>
    <td align="right">       23.60</td>
    <td align="right">       29.45</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.54</td>
    <td align="right">       29.45</td>
    <td align="right">       23.60</td>
    <td align="right">       29.45</td>
    <td align="right">       23.56</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1758.04</td>
    <td align="right">      633.81</td>
    <td align="right">      245.39</td>
    <td align="right">      633.81</td>
    <td align="right">      245.04</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.54</td>
    <td align="right">       29.45</td>
    <td align="right">       23.60</td>
    <td align="right">       29.45</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.54</td>
    <td align="right">       29.45</td>
    <td align="right">       23.60</td>
    <td align="right">       29.45</td>
    <td align="right">       23.56</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    11902.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      988.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7904.00</td>
    <td align="right">        1.00</td>
    <td align="right">      512.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.54</td>
    <td align="right">       89.54</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1248.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9984.00</td>
    <td align="right">        1.00</td>
    <td align="right">      608.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.07</td>
    <td align="right">      179.07</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.21</td>
    <td align="right">       21.21</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.21</td>
    <td align="right">       21.21</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      624.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2496.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.91</td>
    <td align="right">       58.91</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">     78.9240</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1976.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    15808.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      216.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      864.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">   1347.5057</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      840.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3360.00</td>
    <td align="right">        1.00</td>
    <td align="right">      236.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.85</td>
    <td align="right">       69.85</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       17.67</td>
    <td align="right">     16.2025</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       17.67</td>
    <td align="right">     16.2025</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.23</td>
    <td align="right">       41.23</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.23</td>
    <td align="right">       41.23</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">     95.8955</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.26</td>
    <td align="right">       61.26</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.26</td>
    <td align="right">       61.26</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1758.04</td>
    <td align="right">     1758.04</td>
    <td align="right">     16.2025</td>
    <td align="right">        7.12</td>
    <td align="right">     26.8231</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1758.04</td>
    <td align="right">     1758.04</td>
    <td align="right">     16.2025</td>
    <td align="right">        7.12</td>
    <td align="right">     26.8231</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:43:38</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">15-JUN-12:00</td>
    <td align="right">29-DEC-08:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  1212377.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   739360.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   215565.37</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   173362.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    14661.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     5246.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1449763.01</td>
    <td align="right">  1248671.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   918887.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   739360.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   215565.37</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   173362.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    14661.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     5246.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:43:38</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      128.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    19320.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     9865.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     1089.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    10532.30</td>
    <td align="right">      390.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     9236.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      904.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      284.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      361.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    51310.50</td>
    <td align="right">      804.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      986.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      503.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       55.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      537.58</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      471.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       46.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2618.95</td>
    <td align="right">       41.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      986.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      503.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       55.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      537.58</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      471.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       46.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2618.95</td>
    <td align="right">       41.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:43:38</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       43.40</td>
    <td align="right">       12.00</td>
    <td align="right">       21.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        3.70</td>
    <td align="right">        0.00</td>
    <td align="right">        3.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.70</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:43:38</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      152.00</td>
    <td align="right">      107.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      104.00</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      152.00</td>
    <td align="right">      107.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      104.00</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       96.00</td>
    <td align="right">       67.72</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      208.00</td>
    <td align="right">      146.74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       96.00</td>
    <td align="right">       67.72</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      208.00</td>
    <td align="right">      146.74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       12.00</td>
    <td align="right">        8.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       60.00</td>
    <td align="right">       42.33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       12.00</td>
    <td align="right">        8.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       60.00</td>
    <td align="right">       42.33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      104.00</td>
    <td align="right">       73.37</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       96.00</td>
    <td align="right">       67.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      624.00</td>
    <td align="right">      624.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       20.00</td>
    <td align="right">       14.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       20.00</td>
    <td align="right">       14.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       20.00</td>
    <td align="right">       14.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       20.00</td>
    <td align="right">       14.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       20.00</td>
    <td align="right">       14.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       20.00</td>
    <td align="right">       14.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      140.00</td>
    <td align="right">       98.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       96.00</td>
    <td align="right">       67.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      840.00</td>
    <td align="right">      840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       60.00</td>
    <td align="right">       42.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       60.00</td>
    <td align="right">       42.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       68.00</td>
    <td align="right">       47.97</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       72.00</td>
    <td align="right">       50.79</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       68.00</td>
    <td align="right">       47.97</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       72.00</td>
    <td align="right">       50.79</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      152.00</td>
    <td align="right">      107.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       56.00</td>
    <td align="right">       39.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      152.00</td>
    <td align="right">      107.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       56.00</td>
    <td align="right">       39.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       44.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.77</td>
    <td align="right">       44.77</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       44.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.77</td>
    <td align="right">       44.77</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       28.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       61.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.26</td>
    <td align="right">       61.26</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       28.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       61.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.26</td>
    <td align="right">       61.26</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       17.67</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       17.67</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       30.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.63</td>
    <td align="right">       30.63</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       28.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       41.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.58</td>
    <td align="right">       41.58</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       28.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       17.67</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       17.67</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.03</td>
    <td align="right">       20.03</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.21</td>
    <td align="right">       21.21</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.03</td>
    <td align="right">       20.03</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.21</td>
    <td align="right">       21.21</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       44.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.77</td>
    <td align="right">       44.77</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.49</td>
    <td align="right">       16.49</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       44.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.77</td>
    <td align="right">       44.77</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600299878 AND WINDOW SHGC 0.407497028</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.49</td>
    <td align="right">       16.49</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1758.04</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      633.81</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1124.24</td>
    <td align="right">       3.413</td>
    <td align="right">       0.403</td>
    <td align="right">       0.322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:43:38</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.52</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.52</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.61</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.61</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.90</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.51</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.51</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.51</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.60</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.60</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.60</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.51</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.51</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.51</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.60</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.60</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.60</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:43:38</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN SECONDARYSCHOOL AUDITORIUM LIGHTS</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      988.00</td>
    <td align="right">    16008.03</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      157.10</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN SECONDARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      624.00</td>
    <td align="right">    10110.34</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       99.22</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      320.00</td>
    <td align="right">     5184.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      320.00</td>
    <td align="right">     5184.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      320.00</td>
    <td align="right">     5184.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      320.00</td>
    <td align="right">     5184.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      320.00</td>
    <td align="right">     5184.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      320.00</td>
    <td align="right">     5184.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">     1140.00</td>
    <td align="right">    18470.81</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      181.26</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">     1140.00</td>
    <td align="right">    18470.81</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      181.26</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM LIGHTS</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">     1976.00</td>
    <td align="right">    32016.06</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      314.19</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM - AUDIENCE LIGHTS</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">     1248.00</td>
    <td align="right">    20220.67</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      198.44</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      216.00</td>
    <td align="right">     3499.73</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       34.34</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN SECONDARYSCHOOL LIBRARY LIGHTS</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      840.00</td>
    <td align="right">    13610.07</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      133.56</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN SECONDARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      210.00</td>
    <td align="right">     3402.52</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       33.39</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN SECONDARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      210.00</td>
    <td align="right">     3402.52</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       33.39</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN SECONDARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      342.00</td>
    <td align="right">     5541.24</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       54.38</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN SECONDARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      342.00</td>
    <td align="right">     5541.24</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       54.38</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN SECONDARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      532.00</td>
    <td align="right">     8619.71</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       84.59</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN SECONDARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      532.00</td>
    <td align="right">     8619.71</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       84.59</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN SECONDARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      210.00</td>
    <td align="right">     3402.52</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       33.39</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN SECONDARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      210.00</td>
    <td align="right">     3402.52</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       33.39</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.2025</td>
    <td align="right">    19592.00</td>
    <td align="right">   317438.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3115.21</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">    21874.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.77</td>
    <td align="right">       83.77</td>
    <td align="right">      343.95</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    21874.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      343.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:43:38</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  1387724.11</td>
    <td align="right">        2.50</td>
    <td align="right">3.16</td>
    <td align="right">10.79</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 1665KBTU/HR 0.8 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   607231.33</td>
    <td align="right">        0.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100456.90</td>
    <td align="right">    69989.98</td>
    <td align="right">    30466.93</td>
    <td align="right">        0.70</td>
    <td align="right">        3.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   134161.98</td>
    <td align="right">    94072.73</td>
    <td align="right">    40089.26</td>
    <td align="right">        0.70</td>
    <td align="right">        3.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73422.94</td>
    <td align="right">    51860.02</td>
    <td align="right">    21562.92</td>
    <td align="right">        0.71</td>
    <td align="right">        3.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   147297.76</td>
    <td align="right">    99585.54</td>
    <td align="right">    47712.22</td>
    <td align="right">        0.68</td>
    <td align="right">        3.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22189.06</td>
    <td align="right">    15001.65</td>
    <td align="right">     7187.41</td>
    <td align="right">        0.68</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   566179.22</td>
    <td align="right">   591909.17</td>
    <td align="right">   389206.28</td>
    <td align="right">   202702.88</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
    <td align="right">    63717.82</td>
    <td align="right">      646.26</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   274166.08</td>
    <td align="right">   306911.76</td>
    <td align="right">   205198.74</td>
    <td align="right">   101713.02</td>
    <td align="right">        0.67</td>
    <td align="right">-</td>
    <td align="right">    32453.20</td>
    <td align="right">      329.16</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   273120.07</td>
    <td align="right">   305402.54</td>
    <td align="right">   204138.50</td>
    <td align="right">   101264.04</td>
    <td align="right">        0.67</td>
    <td align="right">-</td>
    <td align="right">    32296.17</td>
    <td align="right">      327.57</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   274281.89</td>
    <td align="right">   307078.78</td>
    <td align="right">   205316.08</td>
    <td align="right">   101762.70</td>
    <td align="right">        0.67</td>
    <td align="right">-</td>
    <td align="right">    32470.57</td>
    <td align="right">      329.33</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     97055.0</td>
    <td align="right">2.84</td>
    <td align="right">9.70</td>
    <td align="right">11.19</td>
    <td align="right">10.89</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    129542.5</td>
    <td align="right">2.77</td>
    <td align="right">9.44</td>
    <td align="right">10.88</td>
    <td align="right">10.60</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     70847.0</td>
    <td align="right">2.71</td>
    <td align="right">9.24</td>
    <td align="right">10.66</td>
    <td align="right">10.38</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    142695.9</td>
    <td align="right">3.28</td>
    <td align="right">11.20</td>
    <td align="right">12.90</td>
    <td align="right">12.48</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21495.8</td>
    <td align="right">2.70</td>
    <td align="right">9.22</td>
    <td align="right">10.65</td>
    <td align="right">10.49</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7916.16</td>
    <td align="right">     7477.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10747.75</td>
    <td align="right">    10150.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4874.87</td>
    <td align="right">     4528.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6791.33</td>
    <td align="right">     6316.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4829.58</td>
    <td align="right">     4481.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6772.86</td>
    <td align="right">     6296.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4833.95</td>
    <td align="right">     4485.48</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6776.46</td>
    <td align="right">     6300.32</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4815.57</td>
    <td align="right">     4448.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6780.05</td>
    <td align="right">     6282.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4816.03</td>
    <td align="right">     4449.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6781.87</td>
    <td align="right">     6285.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4859.08</td>
    <td align="right">     4493.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6798.33</td>
    <td align="right">     6302.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2245.07</td>
    <td align="right">     2120.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6799.46</td>
    <td align="right">     6423.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2239.10</td>
    <td align="right">     2115.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6775.81</td>
    <td align="right">     6400.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2247.77</td>
    <td align="right">     2123.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6805.50</td>
    <td align="right">     6428.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23838.84</td>
    <td align="right">    22518.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3159.55</td>
    <td align="right">     2984.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6571.69</td>
    <td align="right">     6206.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11210.41</td>
    <td align="right">    10591.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27957.92</td>
    <td align="right">    26409.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4435.83</td>
    <td align="right">     4190.55</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4482.59</td>
    <td align="right">     4235.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12318.50</td>
    <td align="right">    11634.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20511.16</td>
    <td align="right">    19370.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11965.30</td>
    <td align="right">    11300.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20335.98</td>
    <td align="right">    19204.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11980.17</td>
    <td align="right">    11314.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20359.20</td>
    <td align="right">    19226.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11775.17</td>
    <td align="right">    11121.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20228.90</td>
    <td align="right">    19103.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11776.82</td>
    <td align="right">    11122.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20245.06</td>
    <td align="right">    19118.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12135.29</td>
    <td align="right">    11461.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20412.46</td>
    <td align="right">    19276.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12269.34</td>
    <td align="right">    11588.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20885.73</td>
    <td align="right">    19725.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121472.28</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   162626.73</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   151140.52</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   180197.17</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35769.07</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    68351.16</td>
    <td align="right">    57114.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    37448.95</td>
    <td align="right">    31292.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    37235.41</td>
    <td align="right">    31113.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    37472.60</td>
    <td align="right">    31312.16</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        0.28</td>
    <td align="right">      533.71</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        0.28</td>
    <td align="right">      533.71</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        2.55</td>
    <td align="right">     4803.43</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1110.94</td>
    <td align="right">        4.39</td>
    <td align="right">     8237.60</td>
    <td align="right">     1878.17</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1110.94</td>
    <td align="right">        5.96</td>
    <td align="right">    11186.58</td>
    <td align="right">     1878.17</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1110.94</td>
    <td align="right">        3.32</td>
    <td align="right">     6342.92</td>
    <td align="right">     1909.65</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">        5.93</td>
    <td align="right">     9996.76</td>
    <td align="right">     1685.32</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.72</td>
    <td align="right">        0.89</td>
    <td align="right">     1019.11</td>
    <td align="right">     1140.52</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.92</td>
    <td align="right">       21.54</td>
    <td align="right">    49516.65</td>
    <td align="right">     2299.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.92</td>
    <td align="right">       11.80</td>
    <td align="right">    27305.87</td>
    <td align="right">     2314.21</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.92</td>
    <td align="right">       11.73</td>
    <td align="right">    27150.17</td>
    <td align="right">     2314.21</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.92</td>
    <td align="right">       11.81</td>
    <td align="right">    27323.11</td>
    <td align="right">     2314.21</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.058920</td>
    <td align="right">    14661.68</td>
    <td align="right">   248840.07</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.013009</td>
    <td align="right">     3418.52</td>
    <td align="right">   262775.11</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000453</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">792.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   844999.80</td>
    <td align="right">        0.78</td>
    <td align="right">        0.23</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:43:38</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">    52503.35</td>
    <td align="right">    58001.32</td>
    <td align="right">       58.71</td>
    <td align="right">       3.970</td>
    <td align="right">       4.386</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       1.222</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    71298.38</td>
    <td align="right">    78764.49</td>
    <td align="right">       63.11</td>
    <td align="right">       5.392</td>
    <td align="right">       5.956</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       41.84</td>
    <td align="right">     0.00720</td>
    <td align="right">       1.544</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">     8872.89</td>
    <td align="right">     9802.02</td>
    <td align="right">       46.68</td>
    <td align="right">       0.671</td>
    <td align="right">       1.284</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00896</td>
    <td align="right">       41.84</td>
    <td align="right">     0.00720</td>
    <td align="right">       1.284</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">    12734.71</td>
    <td align="right">    14068.25</td>
    <td align="right">       66.99</td>
    <td align="right">       0.963</td>
    <td align="right">       1.284</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       1.284</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">    39756.95</td>
    <td align="right">    43920.15</td>
    <td align="right">       70.38</td>
    <td align="right">       3.007</td>
    <td align="right">       3.322</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       40.64</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.772</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     5535.51</td>
    <td align="right">     6115.17</td>
    <td align="right">       61.77</td>
    <td align="right">       0.419</td>
    <td align="right">       0.462</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       42.92</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     7751.94</td>
    <td align="right">     8563.70</td>
    <td align="right">       86.50</td>
    <td align="right">       0.586</td>
    <td align="right">       0.648</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       42.92</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     5462.14</td>
    <td align="right">     6034.11</td>
    <td align="right">       60.95</td>
    <td align="right">       0.413</td>
    <td align="right">       0.456</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       42.92</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     7718.02</td>
    <td align="right">     8526.23</td>
    <td align="right">       86.12</td>
    <td align="right">       0.584</td>
    <td align="right">       0.645</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       42.92</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     5464.27</td>
    <td align="right">     6036.47</td>
    <td align="right">       60.97</td>
    <td align="right">       0.413</td>
    <td align="right">       0.456</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       42.92</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     7725.00</td>
    <td align="right">     8533.93</td>
    <td align="right">       86.20</td>
    <td align="right">       0.584</td>
    <td align="right">       0.645</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       42.92</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     5341.25</td>
    <td align="right">     5900.57</td>
    <td align="right">       59.60</td>
    <td align="right">       0.404</td>
    <td align="right">       0.446</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       42.80</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     7617.97</td>
    <td align="right">     8415.70</td>
    <td align="right">       85.01</td>
    <td align="right">       0.576</td>
    <td align="right">       0.636</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       42.92</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     5342.02</td>
    <td align="right">     5901.41</td>
    <td align="right">       59.61</td>
    <td align="right">       0.404</td>
    <td align="right">       0.446</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       42.80</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     7624.25</td>
    <td align="right">     8422.63</td>
    <td align="right">       85.08</td>
    <td align="right">       0.577</td>
    <td align="right">       0.637</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       42.92</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     5414.74</td>
    <td align="right">     5981.76</td>
    <td align="right">       60.42</td>
    <td align="right">       0.409</td>
    <td align="right">       0.452</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       42.80</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     7653.25</td>
    <td align="right">     8454.67</td>
    <td align="right">       85.40</td>
    <td align="right">       0.579</td>
    <td align="right">       0.639</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       42.92</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     9104.26</td>
    <td align="right">    10057.63</td>
    <td align="right">       31.43</td>
    <td align="right">       0.689</td>
    <td align="right">       0.761</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00949</td>
    <td align="right">       40.64</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    14586.40</td>
    <td align="right">    16113.83</td>
    <td align="right">       50.36</td>
    <td align="right">       1.103</td>
    <td align="right">       1.219</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00905</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     9080.06</td>
    <td align="right">    10030.90</td>
    <td align="right">       31.35</td>
    <td align="right">       0.687</td>
    <td align="right">       0.759</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00949</td>
    <td align="right">       40.64</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    14569.52</td>
    <td align="right">    16095.18</td>
    <td align="right">       50.30</td>
    <td align="right">       1.102</td>
    <td align="right">       1.217</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00905</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     9115.24</td>
    <td align="right">    10069.75</td>
    <td align="right">       31.47</td>
    <td align="right">       0.689</td>
    <td align="right">       0.762</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00949</td>
    <td align="right">       40.64</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    14590.81</td>
    <td align="right">    16118.71</td>
    <td align="right">       50.37</td>
    <td align="right">       1.103</td>
    <td align="right">       1.219</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00905</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    71003.32</td>
    <td align="right">    78438.53</td>
    <td align="right">       39.70</td>
    <td align="right">       5.369</td>
    <td align="right">       5.932</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00927</td>
    <td align="right">       41.84</td>
    <td align="right">     0.00720</td>
    <td align="right">       2.445</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">    10689.72</td>
    <td align="right">    11809.11</td>
    <td align="right">       54.67</td>
    <td align="right">       0.809</td>
    <td align="right">       0.894</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01129</td>
    <td align="right">       41.84</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.783</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">    45309.95</td>
    <td align="right">    50054.64</td>
    <td align="right">       59.59</td>
    <td align="right">       3.427</td>
    <td align="right">       3.785</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       1.039</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">    34112.12</td>
    <td align="right">    37684.21</td>
    <td align="right">       33.06</td>
    <td align="right">       2.580</td>
    <td align="right">       2.850</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00939</td>
    <td align="right">       40.64</td>
    <td align="right">     0.00720</td>
    <td align="right">       1.990</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">    52652.55</td>
    <td align="right">    58166.14</td>
    <td align="right">       51.02</td>
    <td align="right">       3.982</td>
    <td align="right">       4.399</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       1.990</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">    17987.81</td>
    <td align="right">    19871.43</td>
    <td align="right">       58.10</td>
    <td align="right">       1.360</td>
    <td align="right">       1.503</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00906</td>
    <td align="right">       40.64</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">    13474.13</td>
    <td align="right">    14885.09</td>
    <td align="right">       43.52</td>
    <td align="right">       1.019</td>
    <td align="right">       1.126</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00916</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    18758.02</td>
    <td align="right">    20722.29</td>
    <td align="right">       43.44</td>
    <td align="right">       1.419</td>
    <td align="right">       1.567</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    28057.51</td>
    <td align="right">    30995.60</td>
    <td align="right">       64.98</td>
    <td align="right">       2.122</td>
    <td align="right">       2.344</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    18304.54</td>
    <td align="right">    20221.33</td>
    <td align="right">       42.39</td>
    <td align="right">       1.384</td>
    <td align="right">       1.529</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    27818.37</td>
    <td align="right">    30731.41</td>
    <td align="right">       64.43</td>
    <td align="right">       2.104</td>
    <td align="right">       2.324</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    18311.13</td>
    <td align="right">    20228.61</td>
    <td align="right">       42.41</td>
    <td align="right">       1.385</td>
    <td align="right">       1.530</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    27856.38</td>
    <td align="right">    30773.40</td>
    <td align="right">       64.51</td>
    <td align="right">       2.107</td>
    <td align="right">       2.327</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    17725.98</td>
    <td align="right">    19582.18</td>
    <td align="right">       41.05</td>
    <td align="right">       1.341</td>
    <td align="right">       1.481</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00905</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    27336.46</td>
    <td align="right">    30199.03</td>
    <td align="right">       63.31</td>
    <td align="right">       2.067</td>
    <td align="right">       2.284</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    17726.64</td>
    <td align="right">    19582.91</td>
    <td align="right">       41.05</td>
    <td align="right">       1.341</td>
    <td align="right">       1.481</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00905</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    27370.76</td>
    <td align="right">    30236.93</td>
    <td align="right">       63.39</td>
    <td align="right">       2.070</td>
    <td align="right">       2.287</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    18186.59</td>
    <td align="right">    20091.02</td>
    <td align="right">       42.12</td>
    <td align="right">       1.375</td>
    <td align="right">       1.519</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    27590.13</td>
    <td align="right">    30479.26</td>
    <td align="right">       63.90</td>
    <td align="right">       2.086</td>
    <td align="right">       2.305</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">    20205.01</td>
    <td align="right">    22320.81</td>
    <td align="right">       41.96</td>
    <td align="right">       1.528</td>
    <td align="right">       1.688</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00906</td>
    <td align="right">       41.84</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.658</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">    30083.47</td>
    <td align="right">    33233.71</td>
    <td align="right">       62.47</td>
    <td align="right">       2.275</td>
    <td align="right">       2.513</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.658</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     5685.53</td>
    <td align="right">     6280.89</td>
    <td align="right">       29.91</td>
    <td align="right">       0.430</td>
    <td align="right">       0.475</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00841</td>
    <td align="right">       41.84</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">     9448.67</td>
    <td align="right">    10438.10</td>
    <td align="right">       49.71</td>
    <td align="right">       0.714</td>
    <td align="right">       0.789</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00845</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">    19333.15</td>
    <td align="right">    23199.78</td>
    <td align="right">       23.48</td>
    <td align="right">       0.862</td>
    <td align="right">       1.222</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00681</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       1.222</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    25683.50</td>
    <td align="right">    30820.19</td>
    <td align="right">       24.70</td>
    <td align="right">       1.146</td>
    <td align="right">       1.544</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00689</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       1.544</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">     3389.80</td>
    <td align="right">     4067.76</td>
    <td align="right">       19.37</td>
    <td align="right">       0.151</td>
    <td align="right">       1.284</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00663</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       1.284</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">     5708.09</td>
    <td align="right">     6849.71</td>
    <td align="right">       32.62</td>
    <td align="right">       0.255</td>
    <td align="right">       1.284</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00699</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       1.284</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.772</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.772</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     2792.64</td>
    <td align="right">     3351.16</td>
    <td align="right">       33.85</td>
    <td align="right">       0.125</td>
    <td align="right">       0.149</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00676</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     3890.05</td>
    <td align="right">     4668.07</td>
    <td align="right">       47.15</td>
    <td align="right">       0.174</td>
    <td align="right">       0.208</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00698</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     2766.70</td>
    <td align="right">     3320.04</td>
    <td align="right">       33.54</td>
    <td align="right">       0.123</td>
    <td align="right">       0.148</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     3879.48</td>
    <td align="right">     4655.37</td>
    <td align="right">       47.02</td>
    <td align="right">       0.173</td>
    <td align="right">       0.208</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00698</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     2769.20</td>
    <td align="right">     3323.05</td>
    <td align="right">       33.57</td>
    <td align="right">       0.124</td>
    <td align="right">       0.148</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     3881.54</td>
    <td align="right">     4657.85</td>
    <td align="right">       47.05</td>
    <td align="right">       0.173</td>
    <td align="right">       0.208</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00698</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     2758.68</td>
    <td align="right">     3310.42</td>
    <td align="right">       33.44</td>
    <td align="right">       0.123</td>
    <td align="right">       0.148</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     3883.59</td>
    <td align="right">     4660.31</td>
    <td align="right">       47.07</td>
    <td align="right">       0.173</td>
    <td align="right">       0.208</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00698</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     2758.94</td>
    <td align="right">     3310.73</td>
    <td align="right">       33.44</td>
    <td align="right">       0.123</td>
    <td align="right">       0.148</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     3884.64</td>
    <td align="right">     4661.56</td>
    <td align="right">       47.09</td>
    <td align="right">       0.173</td>
    <td align="right">       0.208</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00698</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     2783.60</td>
    <td align="right">     3340.32</td>
    <td align="right">       33.74</td>
    <td align="right">       0.124</td>
    <td align="right">       0.149</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     3894.06</td>
    <td align="right">     4672.88</td>
    <td align="right">       47.20</td>
    <td align="right">       0.174</td>
    <td align="right">       0.208</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00698</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.558</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     2627.05</td>
    <td align="right">     3152.46</td>
    <td align="right">        9.85</td>
    <td align="right">       0.117</td>
    <td align="right">       0.558</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00752</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.558</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     2611.10</td>
    <td align="right">     3133.32</td>
    <td align="right">        9.79</td>
    <td align="right">       0.116</td>
    <td align="right">       0.558</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00752</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.558</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     2631.11</td>
    <td align="right">     3157.34</td>
    <td align="right">        9.87</td>
    <td align="right">       0.117</td>
    <td align="right">       0.558</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00752</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1425.08</td>
    <td align="right">     1710.10</td>
    <td align="right">        0.87</td>
    <td align="right">       0.064</td>
    <td align="right">       2.445</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:40:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00746</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       2.445</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      848.16</td>
    <td align="right">     1017.80</td>
    <td align="right">        4.71</td>
    <td align="right">       0.038</td>
    <td align="right">       0.783</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.01138</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.783</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">    10398.40</td>
    <td align="right">    12478.08</td>
    <td align="right">       14.85</td>
    <td align="right">       0.464</td>
    <td align="right">       1.039</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00692</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       1.039</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     2325.17</td>
    <td align="right">     2790.20</td>
    <td align="right">        2.45</td>
    <td align="right">       0.104</td>
    <td align="right">       1.990</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00549</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       1.990</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">    12288.44</td>
    <td align="right">    14746.12</td>
    <td align="right">       12.94</td>
    <td align="right">       0.548</td>
    <td align="right">       1.990</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00713</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       1.990</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.510</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      950.57</td>
    <td align="right">     1140.68</td>
    <td align="right">        3.34</td>
    <td align="right">       0.042</td>
    <td align="right">       0.510</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     6314.03</td>
    <td align="right">     7576.84</td>
    <td align="right">       15.88</td>
    <td align="right">       0.282</td>
    <td align="right">       0.590</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00664</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    11149.49</td>
    <td align="right">    13379.39</td>
    <td align="right">       28.05</td>
    <td align="right">       0.497</td>
    <td align="right">       0.597</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00703</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     6116.14</td>
    <td align="right">     7339.37</td>
    <td align="right">       15.39</td>
    <td align="right">       0.273</td>
    <td align="right">       0.590</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00662</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    11054.22</td>
    <td align="right">    13265.06</td>
    <td align="right">       27.81</td>
    <td align="right">       0.493</td>
    <td align="right">       0.592</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00703</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     6126.99</td>
    <td align="right">     7352.39</td>
    <td align="right">       15.41</td>
    <td align="right">       0.273</td>
    <td align="right">       0.590</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00662</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    11065.58</td>
    <td align="right">    13278.69</td>
    <td align="right">       27.84</td>
    <td align="right">       0.494</td>
    <td align="right">       0.592</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00703</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     6076.95</td>
    <td align="right">     7292.34</td>
    <td align="right">       15.29</td>
    <td align="right">       0.271</td>
    <td align="right">       0.590</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00662</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    11063.65</td>
    <td align="right">    13276.38</td>
    <td align="right">       27.83</td>
    <td align="right">       0.494</td>
    <td align="right">       0.592</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00703</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     6078.17</td>
    <td align="right">     7293.81</td>
    <td align="right">       15.29</td>
    <td align="right">       0.271</td>
    <td align="right">       0.590</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00662</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    11069.97</td>
    <td align="right">    13283.96</td>
    <td align="right">       27.85</td>
    <td align="right">       0.494</td>
    <td align="right">       0.593</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00703</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     6279.08</td>
    <td align="right">     7534.90</td>
    <td align="right">       15.80</td>
    <td align="right">       0.280</td>
    <td align="right">       0.590</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00664</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    11162.85</td>
    <td align="right">    13395.42</td>
    <td align="right">       28.08</td>
    <td align="right">       0.498</td>
    <td align="right">       0.598</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00703</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     5982.16</td>
    <td align="right">     7178.59</td>
    <td align="right">       13.49</td>
    <td align="right">       0.267</td>
    <td align="right">       0.658</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00662</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.658</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">    11047.65</td>
    <td align="right">    13257.18</td>
    <td align="right">       24.92</td>
    <td align="right">       0.493</td>
    <td align="right">       0.658</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00704</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.658</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     1443.72</td>
    <td align="right">     1732.47</td>
    <td align="right">        8.25</td>
    <td align="right">       0.064</td>
    <td align="right">       0.107</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00649</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">     3479.62</td>
    <td align="right">     4175.55</td>
    <td align="right">       19.88</td>
    <td align="right">       0.155</td>
    <td align="right">       0.186</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00710</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        4.39</td>
    <td align="right">        4.39</td>
    <td align="right">        1.22</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        5.96</td>
    <td align="right">        5.96</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        5.93</td>
    <td align="right">        5.93</td>
    <td align="right">        2.44</td>
    <td align="right">        2.44</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        0.89</td>
    <td align="right">        0.89</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       21.54</td>
    <td align="right">       21.54</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       11.80</td>
    <td align="right">       11.80</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">        4.19</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       11.81</td>
    <td align="right">       11.81</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    16:43:38</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.004877</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.004877</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1295.00</td>
    <td align="right">     1815.33</td>
    <td align="right">       87.17</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1603.50</td>
    <td align="right">     1463.50</td>
    <td align="right">       59.83</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      601.67</td>
    <td align="right">     2758.83</td>
    <td align="right">      125.17</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">     1270.17</td>
    <td align="right">     2114.83</td>
    <td align="right">      203.17</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     2289.00</td>
    <td align="right">      340.17</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     1486.67</td>
    <td align="right">     1836.50</td>
    <td align="right">      124.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     2109.00</td>
    <td align="right">     1647.00</td>
    <td align="right">      365.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     1477.17</td>
    <td align="right">     1850.00</td>
    <td align="right">      122.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     2103.83</td>
    <td align="right">     1647.83</td>
    <td align="right">      364.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     1478.33</td>
    <td align="right">     1850.83</td>
    <td align="right">      123.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     2105.00</td>
    <td align="right">     1648.50</td>
    <td align="right">      364.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     1290.67</td>
    <td align="right">     2126.00</td>
    <td align="right">      160.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     1947.33</td>
    <td align="right">     1822.00</td>
    <td align="right">      361.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     1289.00</td>
    <td align="right">     2126.33</td>
    <td align="right">      160.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     1947.00</td>
    <td align="right">     1821.83</td>
    <td align="right">      360.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     1301.00</td>
    <td align="right">     2119.00</td>
    <td align="right">      164.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     1953.33</td>
    <td align="right">     1822.17</td>
    <td align="right">      365.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      489.33</td>
    <td align="right">     2529.50</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     1211.17</td>
    <td align="right">     1697.00</td>
    <td align="right">       53.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      482.50</td>
    <td align="right">     2537.67</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     1206.33</td>
    <td align="right">     1698.83</td>
    <td align="right">       52.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      481.50</td>
    <td align="right">     2542.33</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     1205.67</td>
    <td align="right">     1714.33</td>
    <td align="right">       55.83</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      881.33</td>
    <td align="right">     1905.83</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     1773.67</td>
    <td align="right">     1631.17</td>
    <td align="right">      401.83</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">     1790.50</td>
    <td align="right">     1195.67</td>
    <td align="right">       40.67</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      522.17</td>
    <td align="right">     2482.33</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     1346.83</td>
    <td align="right">     1536.17</td>
    <td align="right">       39.33</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      221.33</td>
    <td align="right">     3343.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      840.33</td>
    <td align="right">     1704.50</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     1168.83</td>
    <td align="right">     1981.33</td>
    <td align="right">       30.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     1812.83</td>
    <td align="right">     1541.00</td>
    <td align="right">      204.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     1155.33</td>
    <td align="right">     2027.17</td>
    <td align="right">       30.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     1798.50</td>
    <td align="right">     1545.50</td>
    <td align="right">      197.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     1154.17</td>
    <td align="right">     2029.17</td>
    <td align="right">       30.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     1800.17</td>
    <td align="right">     1547.00</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      825.00</td>
    <td align="right">     2444.83</td>
    <td align="right">       60.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     1558.00</td>
    <td align="right">     1840.67</td>
    <td align="right">      177.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      823.50</td>
    <td align="right">     2446.83</td>
    <td align="right">       60.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     1557.67</td>
    <td align="right">     1840.67</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      837.50</td>
    <td align="right">     2433.67</td>
    <td align="right">       67.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     1570.17</td>
    <td align="right">     1849.17</td>
    <td align="right">      187.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     1073.17</td>
    <td align="right">     2010.33</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">     1739.17</td>
    <td align="right">     1484.83</td>
    <td align="right">      130.67</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2693.83</td>
    <td align="right">     3805.17</td>
    <td align="right">      862.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.17</td>
    <td align="right">      414.83</td>
    <td align="right">        1.17</td>
    <td align="right">       99.33</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.33</td>
    <td align="right">      589.17</td>
    <td align="right">        0.33</td>
    <td align="right">      252.83</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.50</td>
    <td align="right">        1.83</td>
    <td align="right">        1.50</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">        5.83</td>
    <td align="right">       40.50</td>
