  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 DIFFUSER</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 DIFFUSER</td>
    <td align="right">        5.66</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 DIFFUSER</td>
    <td align="right">    0.869731</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.385185</td>
    <td align="right">    0.001834</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000269</td>
    <td align="right">    0.385185</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.385185</td>
    <td align="right">    0.001834</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000381</td>
    <td align="right">    0.542009</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.399152</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.119746</td>
    <td align="right">    0.001210</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000206</td>
    <td align="right">    0.292388</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.569497</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.170849</td>
    <td align="right">    0.001726</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000261</td>
    <td align="right">    0.370493</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.392164</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.117649</td>
    <td align="right">    0.001188</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000205</td>
    <td align="right">    0.291165</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.566272</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.169881</td>
    <td align="right">    0.001716</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000260</td>
    <td align="right">    0.370029</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.392384</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.117715</td>
    <td align="right">    0.001189</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000205</td>
    <td align="right">    0.291253</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.566954</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.170086</td>
    <td align="right">    0.001718</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000260</td>
    <td align="right">    0.370118</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.382347</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.114704</td>
    <td align="right">    0.001159</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000204</td>
    <td align="right">    0.290191</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.557658</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.167297</td>
    <td align="right">    0.001690</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000261</td>
    <td align="right">    0.370443</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.382438</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.114732</td>
    <td align="right">    0.001159</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000204</td>
    <td align="right">    0.290224</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.558275</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.167482</td>
    <td align="right">    0.001692</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000261</td>
    <td align="right">    0.370495</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.389347</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.116804</td>
    <td align="right">    0.001180</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000205</td>
    <td align="right">    0.291412</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.561067</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.168320</td>
    <td align="right">    0.001700</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000261</td>
    <td align="right">    0.370902</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.729078</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.218723</td>
    <td align="right">    0.000684</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000068</td>
    <td align="right">    0.218723</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.343222</td>
    <td align="right">    0.001073</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000199</td>
    <td align="right">    0.343222</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.726719</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.218016</td>
    <td align="right">    0.000681</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000068</td>
    <td align="right">    0.218016</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.342789</td>
    <td align="right">    0.001071</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000199</td>
    <td align="right">    0.342789</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.730237</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.219071</td>
    <td align="right">    0.000685</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000068</td>
    <td align="right">    0.219071</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.343386</td>
    <td align="right">    0.001073</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000199</td>
    <td align="right">    0.343386</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        3.49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.05</td>
    <td align="right">    0.001245</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000861</td>
    <td align="right">        1.22</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.421643</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.126493</td>
    <td align="right">    0.000602</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000136</td>
    <td align="right">    0.192862</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.704064</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.211219</td>
    <td align="right">    0.001006</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000236</td>
    <td align="right">    0.335133</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.68</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.804800</td>
    <td align="right">    0.000706</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000419</td>
    <td align="right">    0.804800</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        4.07</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.22</td>
    <td align="right">    0.001072</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000856</td>
    <td align="right">        1.22</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.445840</td>
    <td align="right">    0.001304</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000095</td>
    <td align="right">    0.445840</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.07</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.322388</td>
    <td align="right">    0.000943</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000130</td>
    <td align="right">    0.322388</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.37</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.412369</td>
    <td align="right">    0.000865</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000513</td>
    <td align="right">    0.729554</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.08</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.624227</td>
    <td align="right">    0.001309</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000752</td>
    <td align="right">        1.07</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.33</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.400313</td>
    <td align="right">    0.000839</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000507</td>
    <td align="right">    0.719945</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.06</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.617804</td>
    <td align="right">    0.001295</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000749</td>
    <td align="right">        1.06</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.400520</td>
    <td align="right">    0.000840</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000507</td>
    <td align="right">    0.720319</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.06</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.618849</td>
    <td align="right">    0.001297</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000749</td>
    <td align="right">        1.06</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.30</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.388825</td>
    <td align="right">    0.000815</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000502</td>
    <td align="right">    0.713814</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.02</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.605666</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000750</td>
    <td align="right">        1.07</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.30</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.388856</td>
    <td align="right">    0.000815</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000502</td>
    <td align="right">    0.713942</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.02</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.606603</td>
    <td align="right">    0.001272</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000750</td>
    <td align="right">        1.07</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.33</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.400313</td>
    <td align="right">    0.000839</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000509</td>
    <td align="right">    0.724074</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.04</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.612751</td>
    <td align="right">    0.001285</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000753</td>
    <td align="right">        1.07</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.53</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.459464</td>
    <td align="right">    0.000864</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000497</td>
    <td align="right">    0.706341</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.26</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.677042</td>
    <td align="right">    0.001273</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000751</td>
    <td align="right">        1.07</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12501.52</td>
    <td align="right">    0.000269</td>
    <td align="right">      260.26</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    17734.85</td>
    <td align="right">    0.000381</td>
    <td align="right">      370.13</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     9565.55</td>
    <td align="right">    0.000206</td>
    <td align="right">      199.62</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    12122.68</td>
    <td align="right">    0.000261</td>
    <td align="right">      253.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     9525.50</td>
    <td align="right">    0.000205</td>
    <td align="right">      198.79</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    12107.49</td>
    <td align="right">    0.000260</td>
    <td align="right">      252.68</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     9528.39</td>
    <td align="right">    0.000205</td>
    <td align="right">      198.85</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    12110.38</td>
    <td align="right">    0.000260</td>
    <td align="right">      252.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     9493.62</td>
    <td align="right">    0.000204</td>
    <td align="right">      198.12</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    12121.05</td>
    <td align="right">    0.000261</td>
    <td align="right">      252.97</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     9494.69</td>
    <td align="right">    0.000204</td>
    <td align="right">      198.15</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    12122.73</td>
    <td align="right">    0.000261</td>
    <td align="right">      253.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     9533.60</td>
    <td align="right">    0.000205</td>
    <td align="right">      198.96</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    12136.07</td>
    <td align="right">    0.000261</td>
    <td align="right">      253.28</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     3170.37</td>
    <td align="right">    0.000068</td>
    <td align="right">       57.60</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     9260.83</td>
    <td align="right">    0.000199</td>
    <td align="right">      183.77</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     3142.47</td>
    <td align="right">    0.000068</td>
    <td align="right">       57.07</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     9238.61</td>
    <td align="right">    0.000199</td>
    <td align="right">      183.29</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     3182.71</td>
    <td align="right">    0.000068</td>
    <td align="right">       57.84</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     9266.56</td>
    <td align="right">    0.000199</td>
    <td align="right">      183.89</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    40019.09</td>
    <td align="right">    0.000861</td>
    <td align="right">      835.22</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     6308.93</td>
    <td align="right">    0.000136</td>
    <td align="right">      131.66</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    10966.91</td>
    <td align="right">    0.000236</td>
    <td align="right">      228.89</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    19487.94</td>
    <td align="right">    0.000419</td>
    <td align="right">      378.25</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    39798.26</td>
    <td align="right">    0.000856</td>
    <td align="right">      829.36</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     4401.57</td>
    <td align="right">    0.000095</td>
    <td align="right">       76.52</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     6040.52</td>
    <td align="right">    0.000130</td>
    <td align="right">      112.69</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    23866.50</td>
    <td align="right">    0.000513</td>
    <td align="right">      498.07</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    34981.50</td>
    <td align="right">    0.000752</td>
    <td align="right">      730.08</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    23551.91</td>
    <td align="right">    0.000507</td>
    <td align="right">      491.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    34831.01</td>
    <td align="right">    0.000749</td>
    <td align="right">      726.94</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    23564.17</td>
    <td align="right">    0.000507</td>
    <td align="right">      491.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    34847.11</td>
    <td align="right">    0.000749</td>
    <td align="right">      727.27</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    23351.21</td>
    <td align="right">    0.000502</td>
    <td align="right">      487.31</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    34871.37</td>
    <td align="right">    0.000750</td>
    <td align="right">      727.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    23355.39</td>
    <td align="right">    0.000502</td>
    <td align="right">      487.40</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    34881.51</td>
    <td align="right">    0.000750</td>
    <td align="right">      727.99</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    23687.11</td>
    <td align="right">    0.000509</td>
    <td align="right">      494.32</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    35030.17</td>
    <td align="right">    0.000753</td>
    <td align="right">      731.09</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    23106.90</td>
    <td align="right">    0.000497</td>
    <td align="right">      482.21</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    34898.48</td>
    <td align="right">    0.000751</td>
    <td align="right">      728.35</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">   148261.73</td>
    <td align="right">    0.003189</td>
    <td align="right">     2058.06</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">    77303.29</td>
    <td align="right">    0.001663</td>
    <td align="right">     1073.07</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">    76776.48</td>
    <td align="right">    0.001651</td>
    <td align="right">     1065.76</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">    77378.53</td>
    <td align="right">    0.001664</td>
    <td align="right">     1074.11</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        5.59</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        5.66</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.869731</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       10.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA SYS CONTROLLER</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA SYS CONTROLLER</td>
    <td align="right">        5.59</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA SYS CONTROLLER</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA SYS CONTROLLER</td>
    <td align="right">        5.66</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA SYS CONTROLLER</td>
    <td align="right">    0.869731</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER OA CONTROLLER</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 OA CONTROLLER</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 OA CONTROLLER</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 OA CONTROLLER</td>
    <td align="right">       10.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">        3.85</td>
    <td align="right">    95650.09</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">        5.59</td>
    <td align="right">   138862.23</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">        3.22</td>
    <td align="right">    79903.65</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">        5.66</td>
    <td align="right">   140456.99</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">    0.869731</td>
    <td align="right">    21597.50</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 GAS HTG COIL</td>
    <td align="right">   127172.52</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 GAS HTG COIL</td>
    <td align="right">   176744.78</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 GAS HTG COIL</td>
    <td align="right">   157629.55</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 GAS HTG COIL</td>
    <td align="right">   208941.97</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 GAS HTG COIL</td>
    <td align="right">    46107.06</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">        5.59</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">        5.66</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">    0.869731</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">   708918.95</td>
    <td align="right">    0.030099</td>
    <td align="right">       20.08</td>
    <td align="right">       29.85</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.012813</td>
    <td align="right">    0.008589</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">   328016.55</td>
    <td align="right">    0.013927</td>
    <td align="right">       10.47</td>
    <td align="right">       28.39</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.012056</td>
    <td align="right">    0.008589</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">   326809.65</td>
    <td align="right">    0.013875</td>
    <td align="right">       10.40</td>
    <td align="right">       28.42</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.012077</td>
    <td align="right">    0.008589</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">   328189.04</td>
    <td align="right">    0.013934</td>
    <td align="right">       10.48</td>
    <td align="right">       28.39</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.012053</td>
    <td align="right">    0.008589</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER FAN</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 FAN</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 FAN</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 FAN</td>
    <td align="right">       10.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER CLG COIL CONTROLLER</td>
    <td align="right">    0.030099</td>
    <td align="right">    0.000016</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.003189</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 CLG COIL CONTROLLER</td>
    <td align="right">    0.013927</td>
    <td align="right">    0.000034</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.001663</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 CLG COIL CONTROLLER</td>
    <td align="right">    0.013875</td>
    <td align="right">    0.000034</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.001651</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 CLG COIL CONTROLLER</td>
    <td align="right">    0.013934</td>
    <td align="right">    0.000034</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.001664</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.071835</td>
    <td align="right">        8.62</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.023936</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000453</td>
    <td align="right">    0.054359</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">    0.071835</td>
    <td align="right">    17875.44</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.023936</td>
    <td align="right">     6289.88</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000453</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate  [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">    0.071835</td>
    <td align="right">  1691905.98</td>
    <td align="right">      192.88</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 1665KBTU/HR 0.8 COMBUSTION EFF</td>
    <td align="right">  1117270.83</td>
    <td align="right">    0.023936</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">792.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">    0.000453</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:28:46</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_2 | AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_2 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | KITCHEN_ZN_1_FLR_1_WALL_2 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_2 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | KITCHEN_ZN_1_FLR_1_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_1_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | BATHROOMS_ZN_1_FLR_1_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_2 | AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_2 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | KITCHEN_ZN_1_FLR_1_WALL_2 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_2 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | KITCHEN_ZN_1_FLR_1_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_1_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | BATHROOMS_ZN_1_FLR_1_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4 | CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6 | CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_2 | AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_2 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | KITCHEN_ZN_1_FLR_1_WALL_2 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_2 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | KITCHEN_ZN_1_FLR_1_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | OFFICES_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_2 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUX_GYM_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | AUX_GYM_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_1_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_1_WALL_4 | BATHROOMS_ZN_1_FLR_1_WALL_4 | CAFETERIA_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | BATHROOMS_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | LOBBY_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1 | BATHROOMS_ZN_1_FLR_1_WALL_2 | BATHROOMS_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | OFFICES_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | LOBBY_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1 | BATHROOMS_ZN_1_FLR_2_WALL_2 | BATHROOMS_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_2</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_2</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 - OVERHANG | Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">Mir-BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 - OVERHANG | Mir-KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">Mir-AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 - OVERHANG | Mir-AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 - OVERHANG | Mir-LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 - OVERHANG | Mir-OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 - OVERHANG | AUX_GYM_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:28:46</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:28:46</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">22.51</td>
    <td align="right">22.64</td>
    <td align="right">22.78</td>
    <td align="right">22.96</td>
    <td align="right">23.05</td>
    <td align="right">23.08</td>
    <td align="right">23.12</td>
    <td align="right">23.11</td>
    <td align="right">23.13</td>
    <td align="right">23.14</td>
    <td align="right">23.08</td>
    <td align="right">22.91</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">7.45</td>
    <td align="right">6.59</td>
    <td align="right">8.12</td>
    <td align="right">10.52</td>
    <td align="right">16.79</td>
    <td align="right">21.63</td>
    <td align="right">24.89</td>
    <td align="right">25.89</td>
    <td align="right">24.20</td>
    <td align="right">20.44</td>
    <td align="right">15.41</td>
    <td align="right">10.75</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP GA USA Source TMY3 WMO#=722190</td>
    <td align="right">33.63</td>
    <td align="right">-84.43</td>
    <td align="right">-5.00</td>
    <td align="right">308.00</td>
    <td align="right">97679</td>
    <td align="right">1.1610</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE Ref 1980-2004-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:12:12 -0700</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">134</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">46</td>
    <td align="right">442</td>
    <td align="right">67</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">88.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">75.00</td>
    <td align="right">101.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">7904.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">988.00</td>
    <td align="right">512.00</td>
    <td align="right">422.46</td>
    <td align="right">89.54</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">14.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">9984.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1248.00</td>
    <td align="right">608.00</td>
    <td align="right">428.93</td>
    <td align="right">179.07</td>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">71.50</td>
    <td align="right">97.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">90.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">210.00</td>
    <td align="right">116.00</td>
    <td align="right">94.79</td>
    <td align="right">21.21</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">71.50</td>
    <td align="right">97.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">90.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">210.00</td>
    <td align="right">116.00</td>
    <td align="right">94.79</td>
    <td align="right">21.21</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">88.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">75.00</td>
    <td align="right">101.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2496.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">624.00</td>
    <td align="right">200.00</td>
    <td align="right">141.09</td>
    <td align="right">58.91</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">4.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">44.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">44.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">81.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">85.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">81.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">85.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">18.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">18.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">58.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">58.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">95.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">99.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">95.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">99.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">32.00</td>
    <td align="right">11.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">9.00</td>
    <td align="right">14.00</td>
