<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> DOE Ref 1980-2004-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:12:12 -0700 RUN PERIOD 1 ** EL PASO INTL AP WA USA Source TMY3 WMO#=722700
  2020-10-12
  17:39:25
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2020.10.12 17:38</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>DOE Ref 1980-2004-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:12:12 -0700</b></p>
<p>Environment: <b>RUN PERIOD 1 ** EL PASO INTL AP WA USA Source TMY3 WMO#=722700</b></p>
<p>Simulation Timestamp: <b>2020-10-12
  17:39:25</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:39:25</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    14438.93</td>
    <td align="right">      736.98</td>
    <td align="right">      736.98</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    14438.93</td>
    <td align="right">      736.98</td>
    <td align="right">      736.98</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    43356.34</td>
    <td align="right">     2212.96</td>
    <td align="right">     2212.96</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    43356.34</td>
    <td align="right">     2212.96</td>
    <td align="right">     2212.96</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      511.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3461.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3115.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      343.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3325.64</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2743.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      208.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      267.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3101.35</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      101.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    13300.31</td>
    <td align="right">     1138.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3101.35</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      421.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">       89.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     3461.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     3115.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      343.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     3325.64</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     2743.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      208.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      267.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3101.35</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">      101.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      176.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      327.38</td>
    <td align="right">       39.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      174.92</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      678.86</td>
    <td align="right">       58.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      176.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      327.38</td>
    <td align="right">       39.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      174.92</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      678.86</td>
    <td align="right">       58.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   13300.306</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   13300.306</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   13300.306</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   13300.306</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     3101.35</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     3101.35</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     3101.35</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       38.33</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      681.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1135.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:39:25</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2020.10.12 17:38</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">EL PASO INTL AP WA USA Source TMY3 WMO#=722700</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       31.77</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -106.5</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1186.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1758.04</td>
    <td align="right">      633.81</td>
    <td align="right">      245.39</td>
    <td align="right">      633.81</td>
    <td align="right">      245.04</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.54</td>
    <td align="right">       29.45</td>
    <td align="right">       23.60</td>
    <td align="right">       29.45</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.54</td>
    <td align="right">       29.45</td>
    <td align="right">       23.60</td>
    <td align="right">       29.45</td>
    <td align="right">       23.56</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1758.04</td>
    <td align="right">      633.81</td>
    <td align="right">      245.39</td>
    <td align="right">      633.81</td>
    <td align="right">      245.04</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.54</td>
    <td align="right">       29.45</td>
    <td align="right">       23.60</td>
    <td align="right">       29.45</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.54</td>
    <td align="right">       29.45</td>
    <td align="right">       23.60</td>
    <td align="right">       29.45</td>
    <td align="right">       23.56</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    11902.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      988.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7904.00</td>
    <td align="right">        1.00</td>
    <td align="right">      512.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.54</td>
    <td align="right">       89.54</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1248.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9984.00</td>
    <td align="right">        1.00</td>
    <td align="right">      608.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.07</td>
    <td align="right">      179.07</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.21</td>
    <td align="right">       21.21</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.21</td>
    <td align="right">       21.21</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      624.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2496.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.91</td>
    <td align="right">       58.91</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">     78.9240</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1976.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    15808.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      216.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      864.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">   1347.5057</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      840.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3360.00</td>
    <td align="right">        1.00</td>
    <td align="right">      236.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.85</td>
    <td align="right">       69.85</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       17.67</td>
    <td align="right">     16.2025</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       17.67</td>
    <td align="right">     16.2025</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.23</td>
    <td align="right">       41.23</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.23</td>
    <td align="right">       41.23</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">     95.8955</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.26</td>
    <td align="right">       61.26</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.26</td>
    <td align="right">       61.26</td>
    <td align="right">     16.2025</td>
    <td align="right">        6.97</td>
    <td align="right">      8.2787</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1758.04</td>
    <td align="right">     1758.04</td>
    <td align="right">     16.2025</td>
    <td align="right">        7.12</td>
    <td align="right">     26.8231</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1758.04</td>
    <td align="right">     1758.04</td>
    <td align="right">     16.2025</td>
    <td align="right">        7.12</td>
    <td align="right">     26.8231</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:39:25</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">26-JUN-10:09</td>
    <td align="right">29-DEC-05:19</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-11:20</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  1874323.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   516351.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   215565.37</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   172235.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    12120.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     4644.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1222484.06</td>
    <td align="right">  1879179.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">  1388746.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   516351.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   215565.37</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   172235.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    12120.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     4644.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:39:25</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      554.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    10963.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     9865.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     1089.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    10532.30</td>
    <td align="right">      390.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     8688.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      660.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      289.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      321.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    42122.07</td>
    <td align="right">     1234.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       28.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      559.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      503.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       55.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      537.58</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      443.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       33.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2149.96</td>
    <td align="right">       63.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       28.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      559.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      503.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       55.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      537.58</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      443.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       33.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2149.96</td>
    <td align="right">       63.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:39:25</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       38.10</td>
    <td align="right">       13.00</td>
    <td align="right">       18.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      280.00</td>
  </tr>
  <tr>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -5.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.20</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:39:25</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      152.00</td>
    <td align="right">      107.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      104.00</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      152.00</td>
    <td align="right">      107.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      104.00</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       96.00</td>
    <td align="right">       67.72</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      208.00</td>
    <td align="right">      146.74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       96.00</td>
    <td align="right">       67.72</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      208.00</td>
    <td align="right">      146.74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       12.00</td>
    <td align="right">        8.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       60.00</td>
    <td align="right">       42.33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       12.00</td>
    <td align="right">        8.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       60.00</td>
    <td align="right">       42.33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      104.00</td>
    <td align="right">       73.37</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       96.00</td>
    <td align="right">       67.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      624.00</td>
    <td align="right">      624.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       44.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       20.00</td>
    <td align="right">       14.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       20.00</td>
    <td align="right">       14.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       20.00</td>
    <td align="right">       14.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       20.00</td>
    <td align="right">       14.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       20.00</td>
    <td align="right">       14.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       20.00</td>
    <td align="right">       14.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       36.00</td>
    <td align="right">       25.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      140.00</td>
    <td align="right">       98.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       96.00</td>
    <td align="right">       67.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      840.00</td>
    <td align="right">      840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       60.00</td>
    <td align="right">       42.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       60.00</td>
    <td align="right">       42.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       68.00</td>
    <td align="right">       47.97</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       72.00</td>
    <td align="right">       50.79</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       68.00</td>
    <td align="right">       47.97</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       72.00</td>
    <td align="right">       50.79</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      212.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      152.00</td>
    <td align="right">      107.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       56.00</td>
    <td align="right">       39.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB-MASS</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.402</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">      152.00</td>
    <td align="right">      107.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL ADJ EXT WALL INSULATION ADJ EXT WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.721</td>
    <td align="right">       0.808</td>
    <td align="right">       56.00</td>
    <td align="right">       39.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_CEILING</td>
    <td align="right">TYPICAL IEAD ROOF R-13.51 ADJ ROOF INSULATION ADJ ROOF INSULATION</td>
    <td align="right">        0.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.416</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       44.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.77</td>
    <td align="right">       44.77</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       44.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.77</td>
    <td align="right">       44.77</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       28.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       61.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.26</td>
    <td align="right">       61.26</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       28.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       61.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.26</td>
    <td align="right">       61.26</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       17.67</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       17.67</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       30.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.63</td>
    <td align="right">       30.63</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       28.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.96</td>
    <td align="right">       12.96</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        5.89</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       41.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.58</td>
    <td align="right">       41.58</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       28.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       17.67</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       17.67</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.03</td>
    <td align="right">       20.03</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.21</td>
    <td align="right">       21.21</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.03</td>
    <td align="right">       20.03</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.21</td>
    <td align="right">       21.21</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       62.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.44</td>
    <td align="right">       62.44</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       44.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.77</td>
    <td align="right">       44.77</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.49</td>
    <td align="right">       16.49</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       44.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.77</td>
    <td align="right">       44.77</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW U-0.600003455 AND WINDOW SHGC 0.416166858</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.49</td>
    <td align="right">       16.49</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1758.04</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      633.81</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1124.24</td>
    <td align="right">       3.411</td>
    <td align="right">       0.412</td>
    <td align="right">       0.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:39:25</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.47</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.47</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.57</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.57</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.86</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.52</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.52</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.52</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.59</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.59</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.59</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.52</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.52</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.52</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.59</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.59</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.59</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:39:25</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN SECONDARYSCHOOL AUDITORIUM LIGHTS</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      988.00</td>
    <td align="right">    16008.03</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      157.10</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN SECONDARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      624.00</td>
    <td align="right">    10110.34</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       99.22</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">       99.00</td>
    <td align="right">     1604.04</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      477.00</td>
    <td align="right">     7728.57</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.84</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      320.00</td>
    <td align="right">     5184.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      320.00</td>
    <td align="right">     5184.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      320.00</td>
    <td align="right">     5184.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      320.00</td>
    <td align="right">     5184.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      320.00</td>
    <td align="right">     5184.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      320.00</td>
    <td align="right">     5184.79</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">     1140.00</td>
    <td align="right">    18470.81</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      181.26</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">     1140.00</td>
    <td align="right">    18470.81</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      181.26</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM LIGHTS</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">     1976.00</td>
    <td align="right">    32016.06</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      314.19</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM - AUDIENCE LIGHTS</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">     1248.00</td>
    <td align="right">    20220.67</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      198.44</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      216.00</td>
    <td align="right">     3499.73</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       34.34</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN SECONDARYSCHOOL LIBRARY LIGHTS</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      840.00</td>
    <td align="right">    13610.07</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      133.56</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN SECONDARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      210.00</td>
    <td align="right">     3402.52</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       33.39</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN SECONDARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      210.00</td>
    <td align="right">     3402.52</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       33.39</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN SECONDARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      342.00</td>
    <td align="right">     5541.24</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       54.38</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN SECONDARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      342.00</td>
    <td align="right">     5541.24</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       54.38</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN SECONDARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      532.00</td>
    <td align="right">     8619.71</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       84.59</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN SECONDARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      532.00</td>
    <td align="right">     8619.71</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       84.59</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN SECONDARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      210.00</td>
    <td align="right">     3402.52</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       33.39</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN SECONDARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">     16.2025</td>
    <td align="right">      210.00</td>
    <td align="right">     3402.52</td>
    <td align="right">General</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">       52.28</td>
    <td align="right">      168.00</td>
    <td align="right">       52.28</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       33.39</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.2025</td>
    <td align="right">    19592.00</td>
    <td align="right">   317438.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3115.21</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">    21874.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.77</td>
    <td align="right">       83.77</td>
    <td align="right">      343.95</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    21874.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      343.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:39:25</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  1147204.86</td>
    <td align="right">        2.50</td>
    <td align="right">3.16</td>
    <td align="right">10.79</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 1665KBTU/HR 0.8 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   926835.03</td>
    <td align="right">        0.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84634.01</td>
    <td align="right">    63098.06</td>
    <td align="right">    21535.95</td>
    <td align="right">        0.75</td>
    <td align="right">        3.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   113184.82</td>
    <td align="right">    84735.25</td>
    <td align="right">    28449.57</td>
    <td align="right">        0.75</td>
    <td align="right">        3.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64697.51</td>
    <td align="right">    48955.10</td>
    <td align="right">    15742.41</td>
    <td align="right">        0.76</td>
    <td align="right">        3.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   131450.84</td>
    <td align="right">    95453.61</td>
    <td align="right">    35997.23</td>
    <td align="right">        0.73</td>
    <td align="right">        3.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23271.51</td>
    <td align="right">    15733.48</td>
    <td align="right">     7538.03</td>
    <td align="right">        0.68</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   466587.76</td>
    <td align="right">   603668.92</td>
    <td align="right">   370754.72</td>
    <td align="right">   232914.20</td>
    <td align="right">        0.61</td>
    <td align="right">-</td>
    <td align="right">    77487.49</td>
    <td align="right">      785.92</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   227247.60</td>
    <td align="right">   306433.62</td>
    <td align="right">   191181.54</td>
    <td align="right">   115252.08</td>
    <td align="right">        0.62</td>
    <td align="right">-</td>
    <td align="right">    38301.67</td>
    <td align="right">      388.48</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   226018.08</td>
    <td align="right">   304465.07</td>
    <td align="right">   189894.05</td>
    <td align="right">   114571.03</td>
    <td align="right">        0.62</td>
    <td align="right">-</td>
    <td align="right">    38061.54</td>
    <td align="right">      386.04</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   227370.54</td>
    <td align="right">   306630.41</td>
    <td align="right">   191310.26</td>
    <td align="right">   115320.15</td>
    <td align="right">        0.62</td>
    <td align="right">-</td>
    <td align="right">    38325.67</td>
    <td align="right">      388.72</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     81253.7</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">10.89</td>
    <td align="right">10.45</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    108605.1</td>
    <td align="right">2.70</td>
    <td align="right">9.22</td>
    <td align="right">10.60</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     62013.7</td>
    <td align="right">2.64</td>
    <td align="right">9.02</td>
    <td align="right">10.37</td>
    <td align="right">9.96</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    126507.7</td>
    <td align="right">3.19</td>
    <td align="right">10.89</td>
    <td align="right">12.51</td>
    <td align="right">11.90</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     22544.5</td>
    <td align="right">2.70</td>
    <td align="right">9.22</td>
    <td align="right">10.65</td>
    <td align="right">10.49</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10073.42</td>
    <td align="right">     9515.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14744.26</td>
    <td align="right">    13062.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7521.28</td>
    <td align="right">     5896.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10021.03</td>
    <td align="right">     8046.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7477.73</td>
    <td align="right">     5834.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10003.84</td>
    <td align="right">     8020.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7481.21</td>
    <td align="right">     5837.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10007.09</td>
    <td align="right">     8025.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7439.63</td>
    <td align="right">     5772.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9999.65</td>
    <td align="right">     7986.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7440.75</td>
    <td align="right">     5773.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10001.52</td>
    <td align="right">     7990.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7484.09</td>
    <td align="right">     5834.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10017.36</td>
    <td align="right">     8013.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2453.38</td>
    <td align="right">     2317.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8579.64</td>
    <td align="right">     8104.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2424.00</td>
    <td align="right">     2290.03</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8556.08</td>
    <td align="right">     8082.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2465.59</td>
    <td align="right">     2329.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8585.45</td>
    <td align="right">     8110.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    32498.47</td>
    <td align="right">    30696.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4597.12</td>
    <td align="right">     4242.94</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9227.00</td>
    <td align="right">     8115.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15288.61</td>
    <td align="right">    14443.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    35711.74</td>
    <td align="right">    33735.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4398.51</td>
    <td align="right">     4155.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5657.98</td>
    <td align="right">     5345.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18226.89</td>
    <td align="right">    15995.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29164.62</td>
    <td align="right">    25154.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17885.55</td>
    <td align="right">    15636.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29001.13</td>
    <td align="right">    24972.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17900.72</td>
    <td align="right">    15647.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29019.11</td>
    <td align="right">    24996.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17681.07</td>
    <td align="right">    15383.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    28953.39</td>
    <td align="right">    24831.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17685.33</td>
    <td align="right">    15386.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    28964.58</td>
    <td align="right">    24851.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18047.28</td>
    <td align="right">    15760.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29129.99</td>
    <td align="right">    25028.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17480.22</td>
    <td align="right">    15877.32</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29071.17</td>
    <td align="right">    25669.21</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   120554.54</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   160251.65</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   149539.81</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   194328.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40365.85</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   125237.86</td>
    <td align="right">    94041.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    66688.76</td>
    <td align="right">    50076.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    66200.11</td>
    <td align="right">    49709.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    66737.62</td>
    <td align="right">    50113.36</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        0.28</td>
    <td align="right">      533.71</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        0.28</td>
    <td align="right">      533.71</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.07</td>
    <td align="right">      124.54</td>
    <td align="right">        2.55</td>
    <td align="right">     4803.43</td>
    <td align="right">     1884.79</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1110.94</td>
    <td align="right">        4.36</td>
    <td align="right">     8189.19</td>
    <td align="right">     1878.17</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1110.94</td>
    <td align="right">        5.91</td>
    <td align="right">    11095.14</td>
    <td align="right">     1878.17</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1110.94</td>
    <td align="right">        3.46</td>
    <td align="right">     6611.43</td>
    <td align="right">     1909.65</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">        6.38</td>
    <td align="right">    10743.90</td>
    <td align="right">     1685.32</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.72</td>
    <td align="right">        0.94</td>
    <td align="right">     1068.83</td>
    <td align="right">     1140.52</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.92</td>
    <td align="right">       22.10</td>
    <td align="right">    50814.86</td>
    <td align="right">     2299.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.92</td>
    <td align="right">       11.77</td>
    <td align="right">    27234.46</td>
    <td align="right">     2314.21</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.92</td>
    <td align="right">       11.68</td>
    <td align="right">    27034.90</td>
    <td align="right">     2314.21</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.92</td>
    <td align="right">       11.78</td>
    <td align="right">    27254.41</td>
    <td align="right">     2314.21</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.048708</td>
    <td align="right">    12120.53</td>
    <td align="right">   248840.07</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.019856</td>
    <td align="right">     5217.79</td>
    <td align="right">   262775.11</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000453</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">792.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   844999.80</td>
    <td align="right">        0.78</td>
    <td align="right">        0.23</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:39:25</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">    47113.41</td>
    <td align="right">    52046.95</td>
    <td align="right">       52.68</td>
    <td align="right">       3.947</td>
    <td align="right">       4.360</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       1.222</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    63830.99</td>
    <td align="right">    70515.14</td>
    <td align="right">       56.50</td>
    <td align="right">       5.347</td>
    <td align="right">       5.907</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       36.41</td>
    <td align="right">     0.00682</td>
    <td align="right">       1.544</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">     7802.28</td>
    <td align="right">     8619.30</td>
    <td align="right">       41.04</td>
    <td align="right">       0.654</td>
    <td align="right">       1.284</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00900</td>
    <td align="right">       36.41</td>
    <td align="right">     0.00682</td>
    <td align="right">       1.284</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">    11290.53</td>
    <td align="right">    12472.84</td>
    <td align="right">       59.39</td>
    <td align="right">       0.946</td>
    <td align="right">       1.284</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       1.284</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">    37405.35</td>
    <td align="right">    41322.31</td>
    <td align="right">       66.22</td>
    <td align="right">       3.134</td>
    <td align="right">       3.462</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       35.11</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.772</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     4906.13</td>
    <td align="right">     5419.89</td>
    <td align="right">       54.75</td>
    <td align="right">       0.411</td>
    <td align="right">       0.454</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       37.71</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     6958.61</td>
    <td align="right">     7687.29</td>
    <td align="right">       77.65</td>
    <td align="right">       0.583</td>
    <td align="right">       0.644</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       37.84</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     4820.47</td>
    <td align="right">     5325.26</td>
    <td align="right">       53.79</td>
    <td align="right">       0.404</td>
    <td align="right">       0.446</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       37.71</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     6918.99</td>
    <td align="right">     7643.52</td>
    <td align="right">       77.21</td>
    <td align="right">       0.580</td>
    <td align="right">       0.640</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       37.84</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     4823.04</td>
    <td align="right">     5328.09</td>
    <td align="right">       53.82</td>
    <td align="right">       0.404</td>
    <td align="right">       0.446</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       37.71</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     6927.05</td>
    <td align="right">     7652.42</td>
    <td align="right">       77.30</td>
    <td align="right">       0.580</td>
    <td align="right">       0.641</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       37.84</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     4729.16</td>
    <td align="right">     5224.38</td>
    <td align="right">       52.77</td>
    <td align="right">       0.396</td>
    <td align="right">       0.438</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       37.71</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     6845.78</td>
    <td align="right">     7562.65</td>
    <td align="right">       76.39</td>
    <td align="right">       0.574</td>
    <td align="right">       0.634</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       37.84</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     4730.13</td>
    <td align="right">     5225.45</td>
    <td align="right">       52.78</td>
    <td align="right">       0.396</td>
    <td align="right">       0.438</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       37.71</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     6853.05</td>
    <td align="right">     7570.67</td>
    <td align="right">       76.47</td>
    <td align="right">       0.574</td>
    <td align="right">       0.634</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       37.84</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     4813.67</td>
    <td align="right">     5317.74</td>
    <td align="right">       53.71</td>
    <td align="right">       0.403</td>
    <td align="right">       0.446</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       37.71</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     6886.77</td>
    <td align="right">     7607.93</td>
    <td align="right">       76.85</td>
    <td align="right">       0.577</td>
    <td align="right">       0.637</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       37.71</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     8714.52</td>
    <td align="right">     9627.07</td>
    <td align="right">       30.08</td>
    <td align="right">       0.730</td>
    <td align="right">       0.807</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00953</td>
    <td align="right">       35.11</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    13818.18</td>
    <td align="right">    15265.17</td>
    <td align="right">       47.70</td>
    <td align="right">       1.158</td>
    <td align="right">       1.279</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00908</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     8687.31</td>
    <td align="right">     9597.02</td>
    <td align="right">       29.99</td>
    <td align="right">       0.728</td>
    <td align="right">       0.804</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00954</td>
    <td align="right">       35.11</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    13800.59</td>
    <td align="right">    15245.74</td>
    <td align="right">       47.64</td>
    <td align="right">       1.156</td>
    <td align="right">       1.277</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00908</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     8724.40</td>
    <td align="right">     9637.98</td>
    <td align="right">       30.12</td>
    <td align="right">       0.731</td>
    <td align="right">       0.808</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00953</td>
    <td align="right">       35.11</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    13822.93</td>
    <td align="right">    15270.42</td>
    <td align="right">       47.72</td>
    <td align="right">       1.158</td>
    <td align="right">       1.279</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00908</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    68880.31</td>
    <td align="right">    76093.21</td>
    <td align="right">       38.51</td>
    <td align="right">       5.771</td>
    <td align="right">       6.375</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00929</td>
    <td align="right">       36.41</td>
    <td align="right">     0.00682</td>
    <td align="right">       2.445</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">    10119.31</td>
    <td align="right">    11178.97</td>
    <td align="right">       51.75</td>
    <td align="right">       0.848</td>
    <td align="right">       0.937</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01146</td>
    <td align="right">       36.41</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.783</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">    41574.43</td>
    <td align="right">    45927.95</td>
    <td align="right">       54.68</td>
    <td align="right">       3.483</td>
    <td align="right">       3.848</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00895</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       1.039</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">    32074.37</td>
    <td align="right">    35433.08</td>
    <td align="right">       31.08</td>
    <td align="right">       2.687</td>
    <td align="right">       2.969</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00944</td>
    <td align="right">       35.11</td>
    <td align="right">     0.00682</td>
    <td align="right">       1.990</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">    49613.71</td>
    <td align="right">    54809.08</td>
    <td align="right">       48.08</td>
    <td align="right">       4.157</td>
    <td align="right">       4.592</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       1.990</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">    17835.99</td>
    <td align="right">    19703.71</td>
    <td align="right">       57.61</td>
    <td align="right">       1.494</td>
    <td align="right">       1.651</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00906</td>
    <td align="right">       35.11</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">    12940.06</td>
    <td align="right">    14295.10</td>
    <td align="right">       41.80</td>
    <td align="right">       1.084</td>
    <td align="right">       1.198</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00920</td>
    <td align="right">       36.41</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    16589.33</td>
    <td align="right">    18326.51</td>
    <td align="right">       38.42</td>
    <td align="right">       1.390</td>
    <td align="right">       1.535</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00907</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    25029.67</td>
    <td align="right">    27650.69</td>
    <td align="right">       57.97</td>
    <td align="right">       2.097</td>
    <td align="right">       2.317</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    16064.43</td>
    <td align="right">    17746.64</td>
    <td align="right">       37.20</td>
    <td align="right">       1.346</td>
    <td align="right">       1.487</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00909</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    24753.97</td>
    <td align="right">    27346.12</td>
    <td align="right">       57.33</td>
    <td align="right">       2.074</td>
    <td align="right">       2.291</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    16072.49</td>
    <td align="right">    17755.55</td>
    <td align="right">       37.22</td>
    <td align="right">       1.347</td>
    <td align="right">       1.488</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00908</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    24797.97</td>
    <td align="right">    27394.73</td>
    <td align="right">       57.43</td>
    <td align="right">       2.078</td>
    <td align="right">       2.295</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    15621.87</td>
    <td align="right">    17257.73</td>
    <td align="right">       36.18</td>
    <td align="right">       1.309</td>
    <td align="right">       1.446</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00910</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    24396.32</td>
    <td align="right">    26951.01</td>
    <td align="right">       56.50</td>
    <td align="right">       2.044</td>
    <td align="right">       2.258</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    15623.29</td>
    <td align="right">    17259.30</td>
    <td align="right">       36.18</td>
    <td align="right">       1.309</td>
    <td align="right">       1.446</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00910</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    24436.23</td>
    <td align="right">    26995.11</td>
    <td align="right">       56.59</td>
    <td align="right">       2.047</td>
    <td align="right">       2.262</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    16148.94</td>
    <td align="right">    17840.00</td>
    <td align="right">       37.40</td>
    <td align="right">       1.353</td>
    <td align="right">       1.495</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00908</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    24687.13</td>
    <td align="right">    27272.28</td>
    <td align="right">       57.17</td>
    <td align="right">       2.068</td>
    <td align="right">       2.285</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">    18070.01</td>
    <td align="right">    19962.24</td>
    <td align="right">       37.52</td>
    <td align="right">       1.514</td>
    <td align="right">       1.672</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00911</td>
    <td align="right">       36.41</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.658</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">    27028.19</td>
    <td align="right">    29858.49</td>
    <td align="right">       56.12</td>
    <td align="right">       2.264</td>
    <td align="right">       2.502</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.658</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     5074.92</td>
    <td align="right">     5606.34</td>
    <td align="right">       26.70</td>
    <td align="right">       0.425</td>
    <td align="right">       0.470</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00838</td>
    <td align="right">       36.41</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">     8463.45</td>
    <td align="right">     9349.71</td>
    <td align="right">       44.52</td>
    <td align="right">       0.709</td>
    <td align="right">       0.783</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00843</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">    30612.98</td>
    <td align="right">    36735.57</td>
    <td align="right">       37.18</td>
    <td align="right">       1.513</td>
    <td align="right">       1.815</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00647</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       1.222</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    40096.76</td>
    <td align="right">    48116.11</td>
    <td align="right">       38.55</td>
    <td align="right">       1.981</td>
    <td align="right">       2.378</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00657</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       1.544</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">     5461.89</td>
    <td align="right">     6554.26</td>
    <td align="right">       31.21</td>
    <td align="right">       0.270</td>
    <td align="right">       1.284</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00620</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       1.284</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">     8447.34</td>
    <td align="right">    10136.81</td>
    <td align="right">       48.27</td>
    <td align="right">       0.417</td>
    <td align="right">       1.284</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00667</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       1.284</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.772</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.772</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     4310.33</td>
    <td align="right">     5172.40</td>
    <td align="right">       52.25</td>
    <td align="right">       0.213</td>
    <td align="right">       0.256</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00635</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     5741.94</td>
    <td align="right">     6890.33</td>
    <td align="right">       69.60</td>
    <td align="right">       0.284</td>
    <td align="right">       0.340</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00666</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     4285.39</td>
    <td align="right">     5142.47</td>
    <td align="right">       51.94</td>
    <td align="right">       0.212</td>
    <td align="right">       0.254</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00635</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     5732.10</td>
    <td align="right">     6878.52</td>
    <td align="right">       69.48</td>
    <td align="right">       0.283</td>
    <td align="right">       0.340</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00666</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     4287.38</td>
    <td align="right">     5144.86</td>
    <td align="right">       51.97</td>
    <td align="right">       0.212</td>
    <td align="right">       0.254</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00635</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     5733.96</td>
    <td align="right">     6880.75</td>
    <td align="right">       69.50</td>
    <td align="right">       0.283</td>
    <td align="right">       0.340</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00666</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     4263.57</td>
    <td align="right">     5116.28</td>
    <td align="right">       51.68</td>
    <td align="right">       0.211</td>
    <td align="right">       0.253</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00634</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     5729.70</td>
    <td align="right">     6875.64</td>
    <td align="right">       69.45</td>
    <td align="right">       0.283</td>
    <td align="right">       0.340</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00666</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     4264.21</td>
    <td align="right">     5117.05</td>
    <td align="right">       51.69</td>
    <td align="right">       0.211</td>
    <td align="right">       0.253</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00634</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     5730.77</td>
    <td align="right">     6876.92</td>
    <td align="right">       69.46</td>
    <td align="right">       0.283</td>
    <td align="right">       0.340</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00666</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     4289.03</td>
    <td align="right">     5146.84</td>
    <td align="right">       51.99</td>
    <td align="right">       0.212</td>
    <td align="right">       0.254</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00635</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     5739.84</td>
    <td align="right">     6887.80</td>
    <td align="right">       69.57</td>
    <td align="right">       0.284</td>
    <td align="right">       0.340</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00666</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.122</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      261.50</td>
    <td align="right">      313.80</td>
    <td align="right">        0.98</td>
    <td align="right">       0.013</td>
    <td align="right">       0.558</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00426</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     4241.25</td>
    <td align="right">     5089.50</td>
    <td align="right">       15.90</td>
    <td align="right">       0.210</td>
    <td align="right">       0.558</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00745</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      243.15</td>
    <td align="right">      291.78</td>
    <td align="right">        0.91</td>
    <td align="right">       0.012</td>
    <td align="right">       0.558</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00417</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     4225.50</td>
    <td align="right">     5070.60</td>
    <td align="right">       15.85</td>
    <td align="right">       0.209</td>
    <td align="right">       0.558</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00745</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      269.40</td>
    <td align="right">      323.28</td>
    <td align="right">        1.01</td>
    <td align="right">       0.013</td>
    <td align="right">       0.558</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00429</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     4245.05</td>
    <td align="right">     5094.06</td>
    <td align="right">       15.92</td>
    <td align="right">       0.210</td>
    <td align="right">       0.558</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00745</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.558</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     6693.55</td>
    <td align="right">     8032.26</td>
    <td align="right">        4.06</td>
    <td align="right">       0.331</td>
    <td align="right">       2.445</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       2.445</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     1953.07</td>
    <td align="right">     2343.68</td>
    <td align="right">       10.85</td>
    <td align="right">       0.097</td>
    <td align="right">       0.783</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00988</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.783</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">    18251.57</td>
    <td align="right">    21901.88</td>
    <td align="right">       26.07</td>
    <td align="right">       0.902</td>
    <td align="right">       1.082</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00673</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       1.039</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     6075.29</td>
    <td align="right">     7290.34</td>
    <td align="right">        6.40</td>
    <td align="right">       0.300</td>
    <td align="right">       1.990</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00565</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       1.990</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">    19259.60</td>
    <td align="right">    23111.52</td>
    <td align="right">       20.27</td>
    <td align="right">       0.952</td>
    <td align="right">       1.990</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00693</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       1.990</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.510</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">     2021.51</td>
    <td align="right">     2425.81</td>
    <td align="right">        7.09</td>
    <td align="right">       0.100</td>
    <td align="right">       0.510</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.510</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    10444.80</td>
    <td align="right">    12533.76</td>
    <td align="right">       26.28</td>
    <td align="right">       0.516</td>
    <td align="right">       0.619</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00625</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    16708.16</td>
    <td align="right">    20049.80</td>
    <td align="right">       42.03</td>
    <td align="right">       0.826</td>
    <td align="right">       0.991</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    10249.31</td>
    <td align="right">    12299.17</td>
    <td align="right">       25.78</td>
    <td align="right">       0.506</td>
    <td align="right">       0.608</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00623</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    16614.55</td>
    <td align="right">    19937.46</td>
    <td align="right">       41.80</td>
    <td align="right">       0.821</td>
    <td align="right">       0.985</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00674</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    10258.00</td>
    <td align="right">    12309.60</td>
    <td align="right">       25.81</td>
    <td align="right">       0.507</td>
    <td align="right">       0.608</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00623</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    16624.85</td>
    <td align="right">    19949.81</td>
    <td align="right">       41.82</td>
    <td align="right">       0.821</td>
    <td align="right">       0.986</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    10132.22</td>
    <td align="right">    12158.66</td>
    <td align="right">       25.49</td>
    <td align="right">       0.501</td>
    <td align="right">       0.601</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00622</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">    16587.22</td>
    <td align="right">    19904.66</td>
    <td align="right">       41.73</td>
    <td align="right">       0.820</td>
    <td align="right">       0.984</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00674</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    10134.66</td>
    <td align="right">    12161.59</td>
    <td align="right">       25.50</td>
    <td align="right">       0.501</td>
    <td align="right">       0.601</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00622</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">    16593.62</td>
    <td align="right">    19912.35</td>
    <td align="right">       41.74</td>
    <td align="right">       0.820</td>
    <td align="right">       0.984</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00674</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    10341.96</td>
    <td align="right">    12410.35</td>
    <td align="right">       26.02</td>
    <td align="right">       0.511</td>
    <td align="right">       0.613</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00624</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">    16688.34</td>
    <td align="right">    20026.00</td>
    <td align="right">       41.98</td>
    <td align="right">       0.825</td>
    <td align="right">       0.990</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00675</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.590</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">    10016.87</td>
    <td align="right">    12020.24</td>
    <td align="right">       22.59</td>
    <td align="right">       0.495</td>
    <td align="right">       0.658</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00623</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.658</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">    16654.19</td>
    <td align="right">    19985.03</td>
    <td align="right">       37.57</td>
    <td align="right">       0.823</td>
    <td align="right">       0.988</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00676</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.658</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">     2634.37</td>
    <td align="right">     3161.24</td>
    <td align="right">       15.05</td>
    <td align="right">       0.130</td>
    <td align="right">       0.156</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00612</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">     5285.44</td>
    <td align="right">     6342.53</td>
    <td align="right">       30.20</td>
    <td align="right">       0.261</td>
    <td align="right">       0.313</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00685</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.107</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        4.36</td>
    <td align="right">        4.36</td>
    <td align="right">        1.82</td>
    <td align="right">        1.82</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        5.91</td>
    <td align="right">        5.91</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        3.46</td>
    <td align="right">        3.46</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        6.38</td>
    <td align="right">        6.38</td>
    <td align="right">        2.44</td>
    <td align="right">        2.44</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        0.94</td>
    <td align="right">        0.94</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       22.10</td>
    <td align="right">       22.10</td>
    <td align="right">       10.76</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">        5.50</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       11.68</td>
    <td align="right">       11.68</td>
    <td align="right">        5.48</td>
    <td align="right">        5.48</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       11.78</td>
    <td align="right">       11.78</td>
    <td align="right">        5.50</td>
    <td align="right">        5.50</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    17:39:25</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.004877</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.004877</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.002388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3 VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER VENT CONTROLLER</td>
    <td align="right">    0.008621</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1532.83</td>
    <td align="right">     2143.33</td>
    <td align="right">      344.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1728.17</td>
    <td align="right">     1782.67</td>
    <td align="right">      287.50</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      943.00</td>
    <td align="right">     2892.50</td>
    <td align="right">      508.50</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">     1841.83</td>
    <td align="right">     2355.33</td>
    <td align="right">      705.50</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     2179.67</td>
    <td align="right">      625.83</td>
    <td align="right">       44.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     1755.50</td>
    <td align="right">     2131.33</td>
    <td align="right">      412.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     2267.83</td>
    <td align="right">     1963.00</td>
    <td align="right">      603.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     1741.50</td>
    <td align="right">     2141.33</td>
    <td align="right">      409.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     2263.50</td>
    <td align="right">     1966.33</td>
    <td align="right">      604.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     1744.50</td>
    <td align="right">     2141.33</td>
    <td align="right">      412.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     2264.83</td>
    <td align="right">     1967.17</td>
    <td align="right">      605.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     1696.00</td>
    <td align="right">     2370.17</td>
    <td align="right">      602.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     2273.17</td>
    <td align="right">     2181.17</td>
    <td align="right">      783.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     1696.83</td>
    <td align="right">     2370.33</td>
    <td align="right">      602.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     2273.33</td>
    <td align="right">     2180.67</td>
    <td align="right">      782.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     1713.17</td>
    <td align="right">     2357.50</td>
    <td align="right">      603.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     2276.00</td>
    <td align="right">     2180.17</td>
    <td align="right">      784.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      446.50</td>
    <td align="right">     2420.17</td>
    <td align="right">       56.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     1434.83</td>
    <td align="right">     2036.33</td>
    <td align="right">      220.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      428.00</td>
    <td align="right">     2427.33</td>
    <td align="right">       55.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     1429.17</td>
    <td align="right">     2038.33</td>
    <td align="right">      217.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      438.83</td>
    <td align="right">     2429.33</td>
    <td align="right">       59.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     1436.83</td>
    <td align="right">     2047.83</td>
    <td align="right">      226.67</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      963.67</td>
    <td align="right">     2107.67</td>
    <td align="right">       87.17</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     1745.50</td>
    <td align="right">     1913.33</td>
    <td align="right">      253.33</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">     1873.50</td>
    <td align="right">     1548.00</td>
    <td align="right">      146.83</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      603.67</td>
    <td align="right">     2396.50</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     1503.67</td>
    <td align="right">     1912.67</td>
    <td align="right">      152.17</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       19.00</td>
    <td align="right">     3098.83</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">     1109.00</td>
    <td align="right">     1980.00</td>
    <td align="right">       54.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     1239.33</td>
    <td align="right">     2159.00</td>
    <td align="right">      164.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     1963.67</td>
    <td align="right">     1853.67</td>
    <td align="right">      396.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     1178.50</td>
    <td align="right">     2191.50</td>
    <td align="right">      161.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     1944.67</td>
    <td align="right">     1864.83</td>
    <td align="right">      394.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     1179.67</td>
    <td align="right">     2192.33</td>
    <td align="right">      162.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     1947.33</td>
    <td align="right">     1866.00</td>
    <td align="right">      395.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      857.33</td>
    <td align="right">     2530.17</td>
    <td align="right">      273.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">     1870.50</td>
    <td align="right">     2189.33</td>
    <td align="right">      556.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      857.33</td>
    <td align="right">     2531.33</td>
    <td align="right">      273.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">     1871.17</td>
    <td align="right">     2188.33</td>
    <td align="right">      555.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      941.33</td>
    <td align="right">     2513.50</td>
    <td align="right">      294.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">     1895.83</td>
    <td align="right">     2189.00</td>
    <td align="right">      575.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     1193.83</td>
    <td align="right">     2139.67</td>
    <td align="right">      117.50</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">     1893.00</td>
    <td align="right">     1812.00</td>
    <td align="right">      319.67</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3119.50</td>
    <td align="right">     3320.67</td>
    <td align="right">     1135.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.00</td>
    <td align="right">      137.00</td>
    <td align="right">        9.33</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.33</td>
    <td align="right">      172.33</td>
    <td align="right">        9.33</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
