    <td align="right">       19.33</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      221.00</td>
    <td align="right">       87.00</td>
    <td align="right">       24.67</td>
    <td align="right">       45.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       83.67</td>
    <td align="right">       61.33</td>
    <td align="right">       19.33</td>
    <td align="right">       58.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      221.00</td>
    <td align="right">       86.17</td>
    <td align="right">       24.67</td>
    <td align="right">       45.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       83.50</td>
    <td align="right">       61.33</td>
    <td align="right">       19.17</td>
    <td align="right">       58.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      222.50</td>
    <td align="right">       88.17</td>
    <td align="right">       24.67</td>
    <td align="right">       45.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      100.17</td>
    <td align="right">       12.67</td>
    <td align="right">       20.17</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      306.83</td>
    <td align="right">       17.67</td>
    <td align="right">       26.17</td>
    <td align="right">       11.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      100.33</td>
    <td align="right">       12.50</td>
    <td align="right">       20.17</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      306.67</td>
    <td align="right">       17.83</td>
    <td align="right">       26.17</td>
    <td align="right">       11.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      100.33</td>
    <td align="right">       12.33</td>
    <td align="right">       20.00</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      306.00</td>
    <td align="right">       18.83</td>
    <td align="right">       26.17</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       57.67</td>
    <td align="right">       51.00</td>
    <td align="right">       57.67</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       82.67</td>
    <td align="right">       32.83</td>
    <td align="right">       77.33</td>
    <td align="right">       32.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       57.17</td>
    <td align="right">       47.17</td>
    <td align="right">       57.17</td>
    <td align="right">       47.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       82.50</td>
    <td align="right">       31.50</td>
    <td align="right">       77.33</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.50</td>
    <td align="right">       46.67</td>
    <td align="right">       59.50</td>
    <td align="right">       46.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       84.83</td>
    <td align="right">       31.83</td>
    <td align="right">       79.50</td>
    <td align="right">       31.83</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        2.83</td>
    <td align="right">      119.00</td>
    <td align="right">        2.83</td>
    <td align="right">      113.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.33</td>
    <td align="right">      219.17</td>
    <td align="right">        0.33</td>
    <td align="right">      219.17</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.00</td>
    <td align="right">       92.00</td>
    <td align="right">       13.67</td>
    <td align="right">       43.67</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.67</td>
    <td align="right">       27.00</td>
    <td align="right">       12.67</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.00</td>
    <td align="right">       22.50</td>
    <td align="right">       24.50</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.33</td>
    <td align="right">       18.67</td>
    <td align="right">       13.33</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       47.33</td>
    <td align="right">       28.83</td>
    <td align="right">       47.33</td>
    <td align="right">       28.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.00</td>
    <td align="right">      163.83</td>
    <td align="right">       16.33</td>
    <td align="right">      163.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      119.33</td>
    <td align="right">      128.50</td>
    <td align="right">       21.17</td>
    <td align="right">      115.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.83</td>
    <td align="right">      158.33</td>
    <td align="right">       16.33</td>
    <td align="right">      158.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      119.00</td>
    <td align="right">      125.50</td>
    <td align="right">       21.33</td>
    <td align="right">      113.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.83</td>
    <td align="right">      158.33</td>
    <td align="right">       16.33</td>
    <td align="right">      158.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      119.17</td>
    <td align="right">      125.33</td>
    <td align="right">       21.33</td>
    <td align="right">      113.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.00</td>
    <td align="right">       20.17</td>
    <td align="right">       16.67</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      146.50</td>
    <td align="right">       19.50</td>
    <td align="right">       22.83</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.00</td>
    <td align="right">       20.00</td>
    <td align="right">       16.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      146.00</td>
    <td align="right">       19.33</td>
    <td align="right">       22.83</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.00</td>
    <td align="right">       21.17</td>
    <td align="right">       16.83</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      149.00</td>
    <td align="right">       19.67</td>
    <td align="right">       23.00</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       16.17</td>
    <td align="right">      110.00</td>
    <td align="right">       13.83</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      126.00</td>
    <td align="right">      116.33</td>
    <td align="right">       19.33</td>
    <td align="right">       82.67</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       10.83</td>
    <td align="right">      168.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.33</td>
    <td align="right">      127.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      721.17</td>
    <td align="right">     1126.17</td>
    <td align="right">       86.50</td>
    <td align="right">      381.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    18:50:22</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       63.89</td>
    <td align="right">      141.79</td>
    <td align="right">     7904.00</td>
    <td align="right">       0.566</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       80.70</td>
    <td align="right">      179.11</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.566</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.58</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       1.600</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.58</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       1.667</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.35</td>
    <td align="right">       89.55</td>
    <td align="right">     2496.00</td>
    <td align="right">       1.135</td>
    <td align="right">       0.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.249</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.682</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.229</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.678</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.227</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.676</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.103</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.535</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.107</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.542</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.127</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.548</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.786</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       1.071</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.785</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       1.073</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.784</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       1.069</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      127.78</td>
    <td align="right">      283.59</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.567</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.97</td>
    <td align="right">       31.00</td>
    <td align="right">      864.00</td>
    <td align="right">       3.324</td>
    <td align="right">       0.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.32</td>
    <td align="right">      120.55</td>
    <td align="right">     3360.00</td>
    <td align="right">       1.358</td>
    <td align="right">       0.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       73.72</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.864</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       73.72</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       1.161</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.12</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       1.845</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.12</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       1.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.945</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.296</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.911</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.282</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.910</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.281</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.768</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.111</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.771</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.117</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.794</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.128</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       34.40</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       1.013</td>
    <td align="right">       0.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       34.40</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       1.369</td>
    <td align="right">       0.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       63.89</td>
    <td align="right">      141.79</td>
    <td align="right">     7904.00</td>
    <td align="right">       0.539</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       80.70</td>
    <td align="right">      179.11</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.540</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.58</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       0.939</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.58</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       0.928</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.35</td>
    <td align="right">       89.55</td>
    <td align="right">     2496.00</td>
    <td align="right">       1.096</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.487</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.659</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.506</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.659</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.499</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.654</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.479</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.641</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.494</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.642</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.501</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.639</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.239</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.502</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.241</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.504</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.240</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.498</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      127.78</td>
    <td align="right">      283.59</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.545</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.97</td>
    <td align="right">       31.00</td>
    <td align="right">      864.00</td>
    <td align="right">       3.193</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.32</td>
    <td align="right">      120.55</td>
    <td align="right">     3360.00</td>
    <td align="right">       0.774</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       73.72</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.365</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       73.72</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.820</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.12</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.12</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.498</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.701</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.361</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.694</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.350</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.695</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.358</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.631</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.650</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.370</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.659</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       34.40</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.516</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       34.40</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.693</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    18:50:22</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         231</td>
    <td align="right">          73</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          47</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          46</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          51</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          67</td>
    <td align="right">          67</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">         134</td>
    <td align="right">         134</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          46</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2219</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1310</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4875</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         352</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         545</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1001</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    18:50:22</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    12214.42</td>
    <td align="right">    74144.69</td>
    <td align="right">26-AUG-17:10</td>
    <td align="right">  1415571.45</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     6474.06</td>
    <td align="right">    72845.09</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   518493.59</td>
    <td align="right">01-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      280.26</td>
    <td align="right">     2845.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    22978.06</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     3115.22</td>
    <td align="right">    15871.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   301566.69</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      157.10</td>
    <td align="right">      800.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15207.63</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     3115.22</td>
    <td align="right">    15871.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   301566.69</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      840.77</td>
    <td align="right">    12817.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    56390.99</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.22</td>
    <td align="right">      505.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9604.82</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      323.37</td>
    <td align="right">     3282.98</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    26513.15</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      181.27</td>
    <td align="right">      923.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17547.27</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      323.37</td>
    <td align="right">     3282.98</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    26513.15</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      181.27</td>
    <td align="right">      923.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17547.27</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      560.51</td>
    <td align="right">     5690.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    45956.12</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      314.19</td>
    <td align="right">     1600.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30415.26</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      354.01</td>
    <td align="right">     3594.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    29024.92</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      198.44</td>
    <td align="right">     1011.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19209.64</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      250.98</td>
    <td align="right">     6025.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16995.10</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       34.34</td>
    <td align="right">      174.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3324.75</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      238.27</td>
    <td align="right">     2419.04</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    19536.00</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      133.56</td>
    <td align="right">      680.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12929.56</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.57</td>
    <td align="right">      604.76</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4884.00</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.39</td>
    <td align="right">      170.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3232.39</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.57</td>
    <td align="right">      604.76</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4884.00</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.39</td>
    <td align="right">      170.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3232.39</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      160.12</td>
    <td align="right">      984.89</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    16943.43</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.38</td>
    <td align="right">      277.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5264.18</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       97.01</td>
    <td align="right">      984.89</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7953.94</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.38</td>
    <td align="right">      277.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5264.18</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      150.91</td>
    <td align="right">     1532.06</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    12372.80</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       84.59</td>
    <td align="right">      430.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8188.72</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      150.91</td>
    <td align="right">     1532.06</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    12372.80</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       84.59</td>
    <td align="right">      430.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8188.72</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.57</td>
    <td align="right">      604.76</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4884.00</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.39</td>
    <td align="right">      170.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3232.39</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.57</td>
    <td align="right">      604.76</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4884.00</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.39</td>
    <td align="right">      170.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3232.39</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     3325.64</td>
    <td align="right">    56046.45</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   215565.38</td>
    <td align="right">01-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      105.74</td>
    <td align="right">      707.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11679.25</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     3325.64</td>
    <td align="right">    56046.45</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   215565.38</td>
    <td align="right">01-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      123.16</td>
    <td align="right">     2044.85</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7770.43</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      741.55</td>
    <td align="right">    12312.15</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    46786.17</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      142.11</td>
    <td align="right">     2359.44</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     8965.88</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      142.11</td>
    <td align="right">     2359.44</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     8965.88</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      246.32</td>
    <td align="right">     4089.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    15540.86</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      155.57</td>
    <td align="right">     2582.97</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     9815.28</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      183.43</td>
    <td align="right">     4923.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12308.84</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      104.71</td>
    <td align="right">     1738.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     6606.44</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.18</td>
    <td align="right">      434.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1651.61</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.18</td>
    <td align="right">      434.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1651.61</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.63</td>
    <td align="right">      707.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2689.76</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       66.32</td>
    <td align="right">     1101.07</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4184.08</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       66.32</td>
    <td align="right">     1101.07</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4184.08</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.18</td>
    <td align="right">      434.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1651.61</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.18</td>
    <td align="right">      434.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1651.61</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">       87.66</td>
    <td align="right">     1834.58</td>
    <td align="right">23-JAN-23:20</td>
    <td align="right">     5601.44</td>
    <td align="right">01-AUG-05:30</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.20</td>
    <td align="right">      926.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1361.52</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">       87.66</td>
    <td align="right">     1834.58</td>
    <td align="right">23-JAN-23:20</td>
    <td align="right">     5601.44</td>
    <td align="right">01-AUG-05:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     2461.13</td>
    <td align="right">      920.49</td>
    <td align="right">13-FEB-23:00</td>
    <td align="right">   618702.52</td>
    <td align="right">26-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    12214.42</td>
    <td align="right">    74144.69</td>
    <td align="right">26-AUG-17:10</td>
    <td align="right">  1415571.45</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    12214.42</td>
    <td align="right">    74144.69</td>
    <td align="right">26-AUG-17:10</td>
    <td align="right">  1415571.45</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    12214.42</td>
    <td align="right">    74144.69</td>
    <td align="right">26-AUG-17:10</td>
    <td align="right">  1415571.45</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    12214.42</td>
    <td align="right">    74144.69</td>
    <td align="right">26-AUG-17:10</td>
    <td align="right">  1415571.45</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    12214.42</td>
    <td align="right">    74144.69</td>
    <td align="right">26-AUG-17:10</td>
    <td align="right">  1415571.45</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    12214.42</td>
    <td align="right">    74144.69</td>
    <td align="right">26-AUG-17:10</td>
    <td align="right">  1415571.45</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     2935.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   281997.43</td>
    <td align="right">26-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     2494.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   151321.56</td>
    <td align="right">22-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     2494.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   151321.56</td>
    <td align="right">22-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      343.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">    21874.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      343.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">    21874.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     2657.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   729596.78</td>
    <td align="right">26-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      190.68</td>
    <td align="right">        0.00</td>
    <td align="right">22-JUL-01:50</td>
    <td align="right">    18604.71</td>
    <td align="right">11-DEC-07:50</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     3972.36</td>
    <td align="right">     4856.52</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2519985.92</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Gas</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     2985.42</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1876380.79</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      263.62</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54683.26</td>
    <td align="right">18-JAN-14:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      263.62</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54683.26</td>
    <td align="right">18-JAN-14:20</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      626.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   665593.01</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     3348.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2500297.21</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">     2721.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1834704.20</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">     6068.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1571754.94</td>
    <td align="right">29-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">     6068.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1571754.94</td>
    <td align="right">29-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">     6068.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1571754.94</td>
    <td align="right">29-AUG-12:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:50</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:50</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:50</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:50</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:50</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">08-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:50</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    34283.42</td>
    <td align="right">     5280.84</td>
    <td align="right">04-MAR-00:10</td>
    <td align="right">  6615536.68</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     6100.78</td>
    <td align="right">     4169.78</td>
    <td align="right">13-FEB-23:00</td>
    <td align="right">  1167797.15</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      267.90</td>
    <td align="right">     4101.43</td>
    <td align="right">23-JAN-23:40</td>
    <td align="right">    19040.05</td>
    <td align="right">05-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">      183.53</td>
    <td align="right">     4101.43</td>
    <td align="right">23-JAN-23:40</td>
    <td align="right">    10745.76</td>
    <td align="right">03-JAN-04:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      183.53</td>
    <td align="right">     4101.43</td>
    <td align="right">23-JAN-23:40</td>
    <td align="right">    10745.76</td>
    <td align="right">03-JAN-04:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     2370.81</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-03:10</td>
    <td align="right">  1579764.34</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      198.20</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-03:10</td>
    <td align="right">    29300.87</td>
    <td align="right">18-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      198.20</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-03:10</td>
    <td align="right">    29300.87</td>
    <td align="right">18-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      250.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   101881.58</td>
    <td align="right">18-DEC-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      666.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1144976.23</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       45.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   101881.58</td>
    <td align="right">18-DEC-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     5251.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   932733.10</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      205.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    47067.82</td>
    <td align="right">30-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   141540.74</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       55.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   141540.74</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      311.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    73491.29</td>
    <td align="right">30-JUN-11:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       58.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    13450.80</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">        8.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    13450.80</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7945.15</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       72.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    20506.37</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    20506.37</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       49.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11747.79</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      465.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    52920.85</td>
    <td align="right">28-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4298.57</td>
    <td align="right">14-OCT-21:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      465.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    52920.85</td>
    <td align="right">28-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       34.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8261.95</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8261.95</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6330.33</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       50.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11622.47</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11622.47</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8634.76</td>
    <td align="right">26-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8208.48</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8208.48</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6217.65</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       49.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11597.09</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11597.09</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8582.07</td>
    <td align="right">26-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8209.37</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8209.37</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6228.66</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       49.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11605.89</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11605.89</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8600.03</td>
    <td align="right">26-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8356.94</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        9.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8356.94</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5521.59</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11655.83</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11655.83</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7705.98</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8357.08</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8357.08</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5523.55</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11656.29</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11656.29</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7715.10</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8416.83</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        9.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8416.83</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5636.72</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11685.47</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11685.47</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7765.16</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       72.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10094.79</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1401.71</td>
    <td align="right">28-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       72.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10094.79</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    15425.95</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    10301.09</td>
    <td align="right">04-DEC-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       87.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15425.95</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       71.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10029.02</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1377.95</td>
    <td align="right">28-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       71.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10029.02</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       90.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    15350.35</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    10270.27</td>
    <td align="right">04-DEC-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       86.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15350.35</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       71.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10088.45</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1421.61</td>
    <td align="right">28-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       71.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10088.45</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       90.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    15387.41</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        4.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    10324.11</td>
    <td align="right">04-DEC-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       86.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15387.41</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      523.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    96391.29</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    88409.98</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      521.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    72065.88</td>
    <td align="right">28-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11050.08</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       83.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12765.90</td>
    <td align="right">28-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      268.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    47987.67</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    47987.67</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      253.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    46474.08</td>
    <td align="right">26-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8089.42</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     8089.42</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       37.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6431.25</td>
    <td align="right">26-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       55.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    13777.57</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    13777.57</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       47.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10346.74</td>
    <td align="right">26-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      245.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    36197.76</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17206.58</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      244.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    36197.76</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      309.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    54221.29</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    47830.88</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      294.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54221.29</td>
    <td align="right">26-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      156.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    19412.63</td>
    <td align="right">12-JUN-11:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      386.94</td>
    <td align="right">14-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      156.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    19412.63</td>
    <td align="right">12-JUN-11:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       92.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    13973.46</td>
    <td align="right">26-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     5034.78</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       91.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13973.46</td>
    <td align="right">26-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      127.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    29370.15</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        8.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    29370.15</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      119.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20936.64</td>
    <td align="right">26-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      175.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    41212.00</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    41212.00</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      142.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30843.21</td>
    <td align="right">26-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      122.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    29348.96</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        8.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    29348.96</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      114.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20139.77</td>
    <td align="right">26-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      172.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    41219.49</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    41219.49</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      140.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30364.14</td>
    <td align="right">26-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      122.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    29346.32</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        8.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    29346.32</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      114.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20160.82</td>
    <td align="right">26-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      172.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    41228.97</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    41228.97</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      140.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30431.47</td>
    <td align="right">26-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      100.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    29372.10</td>
    <td align="right">24-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       11.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    29372.10</td>
    <td align="right">24-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       88.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16775.21</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      149.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    42577.84</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    42577.84</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      107.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25214.03</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      100.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    29369.99</td>
    <td align="right">24-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       11.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    29369.99</td>
    <td align="right">24-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       88.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16763.81</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      150.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    42596.60</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       41.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    42596.60</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      108.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25243.17</td>
    <td align="right">26-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      103.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    29493.33</td>
    <td align="right">24-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    29493.33</td>
    <td align="right">24-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       91.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17355.31</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      151.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    42771.73</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    42771.73</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      108.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25523.53</td>
    <td align="right">26-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      130.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    28957.56</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    28957.56</td>
    <td align="right">16-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      124.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22428.45</td>
    <td align="right">26-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      176.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    41167.03</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    41167.03</td>
    <td align="right">23-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      150.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32468.67</td>
    <td align="right">26-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    17546.05</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-20:00</td>
    <td align="right">  3712840.89</td>
    <td align="right">26-JUN-13:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      198.20</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-20:00</td>
    <td align="right">    29300.87</td>
    <td align="right">18-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      198.20</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-20:00</td>
    <td align="right">    29300.87</td>
    <td align="right">18-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    10636.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2100685.53</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     2673.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2100685.53</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     2172.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1576234.12</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     2172.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1576234.12</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     7962.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  2064834.91</td>
    <td align="right">29-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">     6253.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1547167.05</td>
    <td align="right">12-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">     8936.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  2145905.33</td>
    <td align="right">26-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     2158.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1454920.43</td>
    <td align="right">18-JAN-07:50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    18:50:22</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      45.586</td>
    <td align="right">    -205.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      70.844</td>
    <td align="right">     157.096</td>
    <td align="right">     123.160</td>
    <td align="right">      29.835</td>
    <td align="right">       0.000</td>
    <td align="right">       3.349</td>
    <td align="right">       2.132</td>
    <td align="right">       0.000</td>
    <td align="right">     -59.346</td>
    <td align="right">       0.000</td>
    <td align="right">    -167.616</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      55.806</td>
    <td align="right">    -311.828</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      88.838</td>
    <td align="right">     198.438</td>
    <td align="right">     155.571</td>
    <td align="right">     177.580</td>
    <td align="right">       0.000</td>
    <td align="right">       3.889</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">    -108.034</td>
    <td align="right">       0.000</td>
    <td align="right">    -199.969</td>
    <td align="right">     -60.289</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.085</td>
    <td align="right">     -50.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.727</td>
    <td align="right">      33.391</td>
    <td align="right">      26.178</td>
    <td align="right">       7.492</td>
    <td align="right">       0.000</td>
    <td align="right">       1.135</td>
    <td align="right">       9.942</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.811</td>
    <td align="right">       0.000</td>
    <td align="right">     -37.251</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.459</td>
    <td align="right">     -49.675</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.676</td>
    <td align="right">      33.391</td>
    <td align="right">      26.178</td>
    <td align="right">       7.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.976</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.857</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.795</td>
    <td align="right">      -8.310</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.460</td>
    <td align="right">    -465.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      41.970</td>
    <td align="right">      99.219</td>
    <td align="right">     741.554</td>
    <td align="right">      36.261</td>
    <td align="right">       0.000</td>
    <td align="right">       1.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.621</td>
    <td align="right">       0.000</td>
    <td align="right">     -87.789</td>
    <td align="right">    -321.151</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.354</td>
    <td align="right">     -27.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.167</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      26.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.550</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.207</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.666</td>
    <td align="right">      -2.438</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.029</td>
    <td align="right">     -33.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.236</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      25.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.529</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.369</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.717</td>
    <td align="right">      -7.617</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.356</td>
    <td align="right">     -26.508</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.168</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      25.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.084</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.651</td>
    <td align="right">      -2.106</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.041</td>
    <td align="right">     -32.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.237</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      25.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.529</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.328</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.702</td>
    <td align="right">      -7.715</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.381</td>
    <td align="right">     -26.508</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.169</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      25.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.083</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.647</td>
    <td align="right">      -2.157</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.080</td>
    <td align="right">     -32.754</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.237</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      25.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.529</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.334</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.699</td>
    <td align="right">      -7.819</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.179</td>
    <td align="right">     -20.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.267</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      14.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.606</td>
    <td align="right">       1.097</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.354</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.041</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.785</td>
    <td align="right">     -26.361</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.326</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      14.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.572</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.509</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.087</td>
    <td align="right">      -6.341</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.173</td>
    <td align="right">     -20.962</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.267</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      14.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.606</td>
    <td align="right">       1.077</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.354</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.042</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.768</td>
    <td align="right">     -26.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.326</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      14.614</td>
    <td align="right">       0.000</td>
    <td align="right">       0.571</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.512</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.089</td>
    <td align="right">      -6.388</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.190</td>
    <td align="right">     -21.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.267</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      15.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.602</td>
    <td align="right">       0.578</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.377</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.047</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.802</td>
    <td align="right">     -26.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.326</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      14.800</td>
    <td align="right">       0.000</td>
    <td align="right">       0.570</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.519</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.095</td>
    <td align="right">      -6.429</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.151</td>
    <td align="right">     -72.256</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.079</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       6.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.154</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.133</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.477</td>
    <td align="right">     -35.304</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.180</td>
    <td align="right">     -87.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.582</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       5.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.833</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.913</td>
    <td align="right">     -25.765</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.145</td>
    <td align="right">     -71.817</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.078</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       6.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.154</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.132</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.477</td>
    <td align="right">     -35.739</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.143</td>
    <td align="right">     -86.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.579</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       5.939</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.833</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.912</td>
    <td align="right">     -25.979</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.159</td>
    <td align="right">     -71.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.097</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       6.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.154</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.122</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.460</td>
    <td align="right">     -35.932</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.259</td>
    <td align="right">     -86.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.597</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       5.942</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.822</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.895</td>
    <td align="right">     -26.586</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.778</td>
    <td align="right">    -521.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     139.328</td>
    <td align="right">     314.193</td>
    <td align="right">     246.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -181.540</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.535</td>
    <td align="right">     -83.825</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.685</td>
    <td align="right">      34.345</td>
    <td align="right">     172.935</td>
    <td align="right">      10.183</td>
    <td align="right">       0.000</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.348</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.958</td>
    <td align="right">    -129.810</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.175</td>
    <td align="right">    -253.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      59.054</td>
    <td align="right">     133.564</td>
    <td align="right">     104.711</td>
    <td align="right">      46.590</td>
    <td align="right">       0.000</td>
    <td align="right">       1.570</td>
    <td align="right">      21.943</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.786</td>
    <td align="right">       0.000</td>
    <td align="right">     -82.699</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.459</td>
    <td align="right">    -244.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      78.433</td>
    <td align="right">     181.265</td>
    <td align="right">     142.108</td>
    <td align="right">      29.292</td>
    <td align="right">       0.000</td>
    <td align="right">       1.537</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.410</td>
    <td align="right">       0.000</td>
    <td align="right">     -74.436</td>
    <td align="right">     -86.075</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.369</td>
    <td align="right">    -294.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      80.036</td>
    <td align="right">     181.265</td>
    <td align="right">     142.108</td>
    <td align="right">      36.726</td>
    <td align="right">       0.000</td>
    <td align="right">       1.412</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.419</td>
    <td align="right">       0.000</td>
    <td align="right">     -69.724</td>
    <td align="right">     -64.053</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">    -156.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.316</td>
    <td align="right">      54.380</td>
    <td align="right">     105.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.969</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.622</td>
    <td align="right">     -91.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.525</td>
    <td align="right">      54.380</td>
    <td align="right">      42.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.522</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.135</td>
    <td align="right">    -119.274</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.516</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      76.441</td>
    <td align="right">       0.000</td>
    <td align="right">       1.460</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.122</td>
    <td align="right">       0.000</td>
    <td align="right">     -72.556</td>
    <td align="right">     -22.907</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.604</td>
    <td align="right">    -142.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.011</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      75.541</td>
    <td align="right">       0.000</td>
    <td align="right">       1.380</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -37.543</td>
    <td align="right">       0.000</td>
    <td align="right">     -68.813</td>
    <td align="right">     -29.885</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.125</td>
    <td align="right">    -114.384</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.534</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      67.080</td>
    <td align="right">       0.000</td>
    <td align="right">       1.480</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.563</td>
    <td align="right">       0.000</td>
    <td align="right">     -72.501</td>
    <td align="right">     -19.078</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.459</td>
    <td align="right">    -140.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.016</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      73.090</td>
    <td align="right">       0.000</td>
    <td align="right">       1.388</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -37.318</td>
    <td align="right">       0.000</td>
    <td align="right">     -68.730</td>
    <td align="right">     -30.171</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.164</td>
    <td align="right">    -114.370</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.538</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      67.119</td>
    <td align="right">       0.000</td>
    <td align="right">       1.478</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.552</td>
    <td align="right">       0.000</td>
    <td align="right">     -72.481</td>
    <td align="right">     -19.201</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.583</td>
    <td align="right">    -140.214</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.019</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      73.648</td>
    <td align="right">       0.000</td>
    <td align="right">       1.387</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -37.355</td>
    <td align="right">       0.000</td>
    <td align="right">     -68.713</td>
    <td align="right">     -30.661</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.742</td>
    <td align="right">     -88.951</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.193</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      15.316</td>
    <td align="right">       0.000</td>
    <td align="right">       1.680</td>
    <td align="right">       3.597</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.614</td>
    <td align="right">       0.000</td>
    <td align="right">     -70.269</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      42.014</td>
    <td align="right">    -107.942</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.610</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      19.352</td>
    <td align="right">       0.000</td>
    <td align="right">       1.558</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.405</td>
    <td align="right">       0.000</td>
    <td align="right">     -66.580</td>
    <td align="right">     -18.914</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.732</td>
    <td align="right">     -88.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.193</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      15.344</td>
    <td align="right">       0.000</td>
    <td align="right">       1.680</td>
    <td align="right">       3.540</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.612</td>
    <td align="right">       0.000</td>
    <td align="right">     -70.272</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      41.960</td>
    <td align="right">    -108.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.610</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      19.816</td>
    <td align="right">       0.000</td>
    <td align="right">       1.558</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.374</td>
    <td align="right">       0.000</td>
    <td align="right">     -66.586</td>
    <td align="right">     -19.199</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.104</td>
    <td align="right">     -91.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.215</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      22.126</td>
    <td align="right">       0.000</td>
    <td align="right">       1.664</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.887</td>
    <td align="right">       0.000</td>
    <td align="right">     -70.114</td>
    <td align="right">      -2.011</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      42.823</td>
    <td align="right">    -108.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.635</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      21.369</td>
    <td align="right">       0.000</td>
    <td align="right">       1.554</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.183</td>
    <td align="right">       0.000</td>
    <td align="right">     -66.472</td>
    <td align="right">     -21.304</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.119</td>
    <td align="right">    -124.736</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.279</td>
    <td align="right">      84.590</td>
    <td align="right">      66.317</td>
    <td align="right">      68.562</td>
    <td align="right">       0.000</td>
    <td align="right">       1.449</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.114</td>
    <td align="right">       0.000</td>
    <td align="right">     -72.453</td>
    <td align="right">     -28.013</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.804</td>
    <td align="right">    -150.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.834</td>
    <td align="right">      84.590</td>
    <td align="right">      66.317</td>
    <td align="right">      68.179</td>
    <td align="right">       0.000</td>
    <td align="right">       1.358</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.829</td>
    <td align="right">       0.000</td>
    <td align="right">     -68.640</td>
    <td align="right">     -27.753</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.472</td>
    <td align="right">     -37.774</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.391</td>
    <td align="right">      26.178</td>
    <td align="right">      21.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.412</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.777</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.538</td>
    <td align="right">     -12.034</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.836</td>
    <td align="right">     -47.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.391</td>
    <td align="right">      26.178</td>
    <td align="right">      21.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.990</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.211</td>
    <td align="right">     -10.369</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     666.190</td>
    <td align="right">   -5250.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1357.639</td>
    <td align="right">    3115.216</td>
    <td align="right">    3315.145</td>
    <td align="right">    1385.045</td>
    <td align="right">       0.000</td>
    <td align="right">      44.864</td>
    <td align="right">      43.978</td>
    <td align="right">       0.000</td>
    <td align="right">   -1116.777</td>
    <td align="right">       0.000</td>
    <td align="right">   -2126.781</td>
    <td align="right">   -1433.544</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">24-JUN-15:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -57915.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      800.40</td>
    <td align="right">     2862.79</td>
    <td align="right">     5470.50</td>
    <td align="right">        0.00</td>
    <td align="right">     1670.20</td>
    <td align="right">    47111.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">30-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -94573.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1011.03</td>
    <td align="right">     3616.16</td>
    <td align="right">    20072.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    72348.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2473.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">06-JUL-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15108.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.90</td>
    <td align="right">     1020.76</td>
    <td align="right">      434.63</td>
    <td align="right">     1001.80</td>
    <td align="right">        0.00</td>
    <td align="right">      258.82</td>
    <td align="right">    12294.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">08-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17089.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.54</td>
    <td align="right">      510.38</td>
    <td align="right">      434.63</td>
    <td align="right">      774.37</td>
    <td align="right">        0.00</td>
    <td align="right">      165.86</td>
    <td align="right">    15013.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">22-APR-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -60715.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      462.52</td>
    <td align="right">     1516.55</td>
    <td align="right">    17237.01</td>
    <td align="right">     7917.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35237.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1655.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-15:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8100.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     5086.56</td>
    <td align="right">        0.00</td>
    <td align="right">      224.57</td>
    <td align="right">     2421.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-15:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11865.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4964.84</td>
    <td align="right">        0.00</td>
    <td align="right">      167.81</td>
    <td align="right">     6366.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7913.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4649.90</td>
    <td align="right">        0.00</td>
    <td align="right">      237.46</td>
    <td align="right">     2658.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11753.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4630.01</td>
    <td align="right">        0.00</td>
    <td align="right">      180.41</td>
    <td align="right">     6575.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7916.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4652.09</td>
    <td align="right">        0.00</td>
    <td align="right">      237.42</td>
    <td align="right">     2660.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11768.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4641.24</td>
    <td align="right">        0.00</td>
    <td align="right">      180.28</td>
    <td align="right">     6580.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">24-JUN-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6462.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4862.08</td>
    <td align="right">        0.00</td>
    <td align="right">      251.89</td>
    <td align="right">      981.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">24-JUN-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10784.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4797.94</td>
    <td align="right">        0.00</td>
    <td align="right">      189.74</td>
    <td align="right">     5430.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">24-JUN-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6447.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4863.96</td>
    <td align="right">        0.00</td>
    <td align="right">      251.90</td>
    <td align="right">      964.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">24-JUN-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10801.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4806.66</td>
    <td align="right">        0.00</td>
    <td align="right">      189.69</td>
    <td align="right">     5438.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">24-JUN-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6962.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4965.49</td>
    <td align="right">        0.00</td>
    <td align="right">      251.71</td>
    <td align="right">     1378.12</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">24-JUN-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10873.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4825.78</td>
    <td align="right">        0.00</td>
    <td align="right">      189.00</td>
    <td align="right">     5491.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">28-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10996.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.87</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">      216.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8184.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">28-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16756.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.83</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">      211.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13951.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">28-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10939.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.04</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">      216.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8127.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">28-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16711.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.00</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">      211.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13905.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">28-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11007.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.12</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">      216.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8194.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">28-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16750.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.15</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">      212.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13943.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">18-SEP-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -93343.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      941.99</td>
    <td align="right">     9604.82</td>
    <td align="right">     5725.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    77070.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">28-JUN-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12767.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1941.38</td>
    <td align="right">     3324.75</td>
    <td align="right">    16442.90</td>
    <td align="right">      806.19</td>
    <td align="right">        0.00</td>
    <td align="right">       42.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9790.34</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -60488.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      680.50</td>
    <td align="right">     2433.95</td>
    <td align="right">     4775.82</td>
    <td align="right">        0.00</td>
    <td align="right">      780.91</td>
    <td align="right">    51816.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -39778.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      548.09</td>
    <td align="right">     5541.24</td>
    <td align="right">     3303.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31309.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -197.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -726.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">17-JUL-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -60169.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      512.57</td>
    <td align="right">     5541.24</td>
    <td align="right">     2359.44</td>
    <td align="right">     1178.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50770.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -192.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">17-JUL-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20799.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.26</td>
    <td align="right">     1662.37</td>
    <td align="right">      707.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18266.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">28-SEP-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15567.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.27</td>
    <td align="right">     1662.37</td>
    <td align="right">      990.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12752.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-13:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25041.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">    17025.19</td>
    <td align="right">        0.00</td>
    <td align="right">      724.03</td>
    <td align="right">     5523.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-13:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -39995.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">    16605.76</td>
    <td align="right">        0.00</td>
    <td align="right">      522.02</td>
    <td align="right">    21099.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23887.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">    15856.20</td>
    <td align="right">        0.00</td>
    <td align="right">      755.55</td>
    <td align="right">     5507.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -39292.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">    16007.30</td>
    <td align="right">        0.00</td>
    <td align="right">      544.25</td>
    <td align="right">    20972.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23899.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">    15859.77</td>
    <td align="right">        0.00</td>
    <td align="right">      755.47</td>
    <td align="right">     5516.12</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -39377.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">    16063.22</td>
    <td align="right">        0.00</td>
    <td align="right">      543.90</td>
    <td align="right">    21001.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">28-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18296.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.40</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">     1723.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12955.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -312.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">26-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26986.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.87</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">     2642.22</td>
    <td align="right">        0.00</td>
    <td align="right">      225.96</td>
    <td align="right">    20222.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">28-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18299.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.45</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">     1726.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12955.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -311.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">26-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -27030.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.28</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">     2702.38</td>
    <td align="right">        0.00</td>
    <td align="right">      229.34</td>
    <td align="right">    20203.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">28-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18971.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.30</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">     2331.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13020.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -310.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">26-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -27343.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.34</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">     2882.86</td>
    <td align="right">        0.00</td>
    <td align="right">      231.15</td>
    <td align="right">    20333.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">17-JUL-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23762.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.00</td>
    <td align="right">     2585.91</td>
    <td align="right">     1101.07</td>
    <td align="right">     8537.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11542.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -239.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -41857.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.99</td>
    <td align="right">     1541.50</td>
    <td align="right">    12704.16</td>
    <td align="right">        0.00</td>
    <td align="right">      574.70</td>
    <td align="right">    26606.50</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">17-JUL-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6535.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1020.76</td>
    <td align="right">      434.63</td>
    <td align="right">      925.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4215.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -59.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12951.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      608.49</td>
    <td align="right">     4634.70</td>
    <td align="right">        0.00</td>
    <td align="right">      169.19</td>
    <td align="right">     7368.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">17-JUL-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -995273.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8633.55</td>
    <td align="right">    95231.59</td>
    <td align="right">    54798.16</td>
    <td align="right">   149591.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   692648.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5630.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">19-MAY-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   119405.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.66</td>
    <td align="right">     4802.41</td>
    <td align="right">     2862.79</td>
    <td align="right">     1935.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2952.14</td>
    <td align="right">  -126674.54</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">09-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   166269.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      871.07</td>
    <td align="right">     6066.20</td>
    <td align="right">     3616.16</td>
    <td align="right">    15939.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3853.30</td>
    <td align="right">  -188908.78</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">16-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16637.44</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.05</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1223.25</td>
    <td align="right">        0.00</td>
    <td align="right">    -2205.36</td>
    <td align="right">   -14989.13</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">22-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25819.54</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      608.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1477.04</td>
    <td align="right">        0.00</td>
    <td align="right">    -4715.97</td>
    <td align="right">   -20405.15</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">12-AUG-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9485.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      505.52</td>
    <td align="right">    12312.15</td>
    <td align="right">     3787.47</td>
    <td align="right">        0.00</td>
    <td align="right">      226.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26317.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">22-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12780.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1643.43</td>
    <td align="right">        0.00</td>
    <td align="right">    -3239.06</td>
    <td align="right">    -8264.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">22-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18133.27</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1546.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -3145.82</td>
    <td align="right">   -13807.61</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12550.92</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1599.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -3077.41</td>
    <td align="right">    -8241.41</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">22-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17996.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1542.43</td>
    <td align="right">        0.00</td>
    <td align="right">    -3144.27</td>
    <td align="right">   -13677.13</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12550.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1599.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -3077.02</td>
    <td align="right">    -8241.34</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">22-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18036.05</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1543.69</td>
    <td align="right">        0.00</td>
    <td align="right">    -3144.58</td>
    <td align="right">   -13714.85</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">22-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11966.95</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1620.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -3219.98</td>
    <td align="right">    -7493.84</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">22-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17426.44</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1533.64</td>
    <td align="right">        0.00</td>
    <td align="right">    -3130.49</td>
    <td align="right">   -13129.37</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">22-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11972.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1620.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -3220.23</td>
    <td align="right">    -7498.66</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">22-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17466.96</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1567.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -3186.73</td>
    <td align="right">   -13079.55</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">22-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12217.01</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1636.62</td>
    <td align="right">        0.00</td>
    <td align="right">    -3220.80</td>
    <td align="right">    -7726.65</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">22-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17567.71</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1570.75</td>
    <td align="right">        0.00</td>
    <td align="right">    -3187.79</td>
    <td align="right">   -13176.24</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">10-MAR-07:48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1761.66</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.33</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -225.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -357.57</td>
    <td align="right">    -3859.04</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">16-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11639.12</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.18</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -336.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -372.49</td>
    <td align="right">   -13642.58</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">10-MAR-07:48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1737.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.21</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -225.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -357.75</td>
    <td align="right">    -3834.53</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">16-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11607.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.17</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -336.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -372.49</td>
    <td align="right">   -13610.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">10-MAR-07:48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1793.99</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.72</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -224.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -356.55</td>
    <td align="right">    -3893.54</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">16-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11648.58</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.17</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -336.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -372.48</td>
    <td align="right">   -13652.19</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">09-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   185585.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1221.42</td>
    <td align="right">     9604.82</td>
    <td align="right">     5725.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -202137.42</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29790.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.32</td>
    <td align="right">     1049.92</td>
    <td align="right">     3675.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -356.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -443.37</td>
    <td align="right">   -33853.38</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">16-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55718.25</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      604.22</td>
    <td align="right">     4083.02</td>
    <td align="right">     2433.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1851.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -4460.42</td>
    <td align="right">   -56527.38</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20450.68</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      790.02</td>
    <td align="right">     5541.24</td>
    <td align="right">     3303.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2918.88</td>
    <td align="right">        0.00</td>
    <td align="right">    -4371.36</td>
    <td align="right">   -22794.93</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">16-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54684.25</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      820.00</td>
    <td align="right">     5541.24</td>
    <td align="right">     3303.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2390.73</td>
    <td align="right">        0.00</td>
    <td align="right">    -3748.01</td>
    <td align="right">   -58209.97</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">14-JAN-08:27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      973.72</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      417.43</td>
    <td align="right">      831.19</td>
    <td align="right">      990.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3213.30</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">23-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6022.14</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      246.00</td>
    <td align="right">     1662.37</td>
    <td align="right">      990.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8921.47</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35111.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4486.24</td>
    <td align="right">        0.00</td>
    <td align="right">    -8557.02</td>
    <td align="right">   -23837.10</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53470.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4252.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -8201.58</td>
    <td align="right">   -42785.51</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34696.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4413.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -8559.13</td>
    <td align="right">   -23492.92</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53272.94</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4233.03</td>
    <td align="right">        0.00</td>
    <td align="right">    -8201.56</td>
    <td align="right">   -42606.92</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34697.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4413.10</td>
    <td align="right">        0.00</td>
    <td align="right">    -8558.13</td>
    <td align="right">   -23494.90</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53272.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4237.34</td>
    <td align="right">        0.00</td>
    <td align="right">    -8201.11</td>
    <td align="right">   -42602.72</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34563.41</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4377.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -8504.22</td>
    <td align="right">   -23450.25</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53331.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4244.12</td>
    <td align="right">        0.00</td>
    <td align="right">    -8163.74</td>
    <td align="right">   -42692.09</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34591.76</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4377.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -8504.58</td>
    <td align="right">   -23477.80</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53389.04</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4248.55</td>
    <td align="right">        0.00</td>
    <td align="right">    -8164.05</td>
    <td align="right">   -42745.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35093.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4446.93</td>
    <td align="right">        0.00</td>
    <td align="right">    -8497.41</td>
    <td align="right">   -23917.89</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">23-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53623.59</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4260.55</td>
    <td align="right">        0.00</td>
    <td align="right">    -8162.03</td>
    <td align="right">   -42969.57</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">16-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32907.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      382.67</td>
    <td align="right">     2585.91</td>
    <td align="right">     1541.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2207.49</td>
    <td align="right">        0.00</td>
    <td align="right">    -3935.74</td>
    <td align="right">   -31274.67</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">22-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51366.01</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.99</td>
    <td align="right">     1541.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4309.83</td>
    <td align="right">        0.00</td>
    <td align="right">    -8480.79</td>
    <td align="right">   -40547.88</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9028.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -844.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -1278.09</td>
    <td align="right">    -8534.95</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">22-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15840.03</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      608.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1263.33</td>
    <td align="right">        0.00</td>
    <td align="right">    -2480.64</td>
    <td align="right">   -12874.67</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">09-JAN-07:42</td>
    <td align="right">   -12077.37</td>
    <td align="right">    12077.37</td>
    <td align="right">  1412239.66</td>
    <td align="right">   -12077.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13060.96</td>
    <td align="right">    95231.59</td>
    <td align="right">    75247.32</td>
    <td align="right">    28896.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18394.43</td>
    <td align="right">        0.00</td>
    <td align="right">   -40994.41</td>
    <td align="right"> -1553209.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    18:50:22</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">       3.525</td>
    <td align="right">      127.61</td>
    <td align="right">      141.79</td>
    <td align="right">        0.90</td>
    <td align="right">      1.2224</td>
    <td align="right">       3.525</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">       5.197</td>
    <td align="right">      161.20</td>
    <td align="right">      179.11</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5441</td>
    <td align="right">       5.197</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">       3.064</td>
    <td align="right">       80.60</td>
    <td align="right">       89.55</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7720</td>
    <td align="right">       3.064</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">       5.321</td>
    <td align="right">      255.23</td>
    <td align="right">      283.59</td>
    <td align="right">        0.90</td>
    <td align="right">      2.4448</td>
    <td align="right">       5.321</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">       0.833</td>
    <td align="right">       27.90</td>
    <td align="right">       31.00</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.833</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      19.355</td>
    <td align="right">      683.02</td>
    <td align="right">      758.91</td>
    <td align="right">        0.90</td>
    <td align="right">     10.1362</td>
    <td align="right">      19.163</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">     10.1362</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      10.119</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">      10.050</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      10.028</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       9.958</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      10.121</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">      10.056</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.39</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">       2.164</td>
    <td align="right">      127.61</td>
    <td align="right">      141.79</td>
    <td align="right">        0.90</td>
    <td align="right">      1.2224</td>
    <td align="right">       2.164</td>
    <td align="right">       0.565</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">       2.807</td>
    <td align="right">      161.20</td>
    <td align="right">      179.11</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5441</td>
    <td align="right">       2.807</td>
    <td align="right">       0.550</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">       0.772</td>
    <td align="right">       80.60</td>
    <td align="right">       89.55</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7720</td>
    <td align="right">       0.772</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">       2.445</td>
    <td align="right">      255.23</td>
    <td align="right">      283.59</td>
    <td align="right">        0.90</td>
    <td align="right">      2.4448</td>
    <td align="right">       2.445</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">       0.783</td>
    <td align="right">       27.90</td>
    <td align="right">       31.00</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.783</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      11.279</td>
    <td align="right">      683.02</td>
    <td align="right">      758.91</td>
    <td align="right">        0.90</td>
    <td align="right">     10.1362</td>
    <td align="right">      11.279</td>
    <td align="right">       0.899</td>
    <td align="right">       1.000</td>
    <td align="right">     10.1362</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       6.264</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       6.264</td>
    <td align="right">       0.633</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       6.249</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       6.249</td>
    <td align="right">       0.635</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       6.266</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       6.266</td>
    <td align="right">       0.633</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.63</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">    0.008621</td>
    <td align="right">      141.79</td>
    <td align="right">    0.000000</td>
    <td align="right">      988.00</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">    0.008621</td>
    <td align="right">      179.11</td>
    <td align="right">    0.000000</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       30.14</td>
    <td align="right">    0.004877</td>
    <td align="right">      210.00</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       30.14</td>
    <td align="right">    0.004877</td>
    <td align="right">      210.00</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">    0.008621</td>
    <td align="right">       89.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      624.00</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">    0.008621</td>
    <td align="right">      283.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     1976.00</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.008621</td>
    <td align="right">       31.00</td>
    <td align="right">    0.002388</td>
    <td align="right">      216.00</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      120.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      840.00</td>
    <td align="right">      1.0393</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0393</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0393</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      163.61</td>
    <td align="right">    0.000508</td>
    <td align="right">     1140.00</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      163.61</td>
    <td align="right">    0.000508</td>
    <td align="right">     1140.00</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       49.08</td>
    <td align="right">    0.000254</td>
    <td align="right">      342.00</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       49.08</td>
    <td align="right">    0.000254</td>
    <td align="right">      342.00</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       76.35</td>
    <td align="right">    0.000000</td>
    <td align="right">      532.00</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       76.35</td>
    <td align="right">    0.000000</td>
    <td align="right">      532.00</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      210.00</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      210.00</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">    0.008621</td>
    <td align="right">      141.79</td>
    <td align="right">    0.000000</td>
    <td align="right">      988.00</td>
    <td align="right">      1.2224</td>
    <td align="right">      1.2224</td>
    <td align="right">      1.2224</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">    0.008621</td>
    <td align="right">      179.11</td>
    <td align="right">    0.000000</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.5441</td>
    <td align="right">      1.5441</td>
    <td align="right">      1.5441</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">    0.008621</td>
    <td align="right">       89.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      624.00</td>
    <td align="right">      0.7720</td>
    <td align="right">      0.7720</td>
    <td align="right">      0.7720</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">    0.008621</td>
    <td align="right">      283.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     1976.00</td>
    <td align="right">      2.4448</td>
    <td align="right">      2.4448</td>
    <td align="right">      2.4448</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.008621</td>
    <td align="right">       31.00</td>
    <td align="right">    0.002388</td>
    <td align="right">      216.00</td>
    <td align="right">      0.7830</td>
    <td align="right">      0.7830</td>
    <td align="right">      0.7830</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      758.91</td>
    <td align="right">    0.000630</td>
    <td align="right">     5708.00</td>
    <td align="right">     10.1362</td>
    <td align="right">     10.1362</td>
    <td align="right">     10.1362</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.525</td>
    <td align="right">      3.5252</td>
    <td align="right">      0.7529</td>
    <td align="right">      1.2224</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.197</td>
    <td align="right">      5.1967</td>
    <td align="right">      0.9510</td>
    <td align="right">      1.5441</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">      0.1600</td>
    <td align="right">      1.2840</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">      0.1600</td>
    <td align="right">      1.2840</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.064</td>
    <td align="right">      3.0637</td>
    <td align="right">      0.4755</td>
    <td align="right">      0.7720</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.417</td>
    <td align="right">      0.4166</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.573</td>
    <td align="right">      0.5730</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.408</td>
    <td align="right">      0.4084</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.569</td>
    <td align="right">      0.5692</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.409</td>
    <td align="right">      0.4087</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.570</td>
    <td align="right">      0.5700</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.388</td>
    <td align="right">      0.3880</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.549</td>
    <td align="right">      0.5489</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.388</td>
    <td align="right">      0.3881</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.550</td>
    <td align="right">      0.5496</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.396</td>
    <td align="right">      0.3962</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.553</td>
    <td align="right">      0.5529</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.703</td>
    <td align="right">      0.7035</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.076</td>
    <td align="right">      1.0763</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.700</td>
    <td align="right">      0.7004</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.074</td>
    <td align="right">      1.0741</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.704</td>
    <td align="right">      0.7043</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.077</td>
    <td align="right">      1.0765</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.321</td>
    <td align="right">      5.3215</td>
    <td align="right">      1.5057</td>
    <td align="right">      2.4448</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.833</td>
    <td align="right">      0.8326</td>
    <td align="right">      0.1646</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.250</td>
    <td align="right">      3.2499</td>
    <td align="right">      0.6401</td>
    <td align="right">      1.0393</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.558</td>
    <td align="right">      2.5582</td>
    <td align="right">      0.8687</td>
    <td align="right">      1.9896</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.851</td>
    <td align="right">      3.8507</td>
    <td align="right">      0.8687</td>
    <td align="right">      1.9896</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.437</td>
    <td align="right">      1.4367</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.5100</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.997</td>
    <td align="right">      0.9965</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.5100</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.361</td>
    <td align="right">      1.3613</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.990</td>
    <td align="right">      1.9898</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.310</td>
    <td align="right">      1.3102</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.963</td>
    <td align="right">      1.9626</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.311</td>
    <td align="right">      1.3111</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.967</td>
    <td align="right">      1.9669</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.216</td>
    <td align="right">      1.2159</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.846</td>
    <td align="right">      1.8458</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.216</td>
    <td align="right">      1.2160</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.850</td>
    <td align="right">      1.8496</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.260</td>
    <td align="right">      1.2600</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.874</td>
    <td align="right">      1.8742</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.484</td>
    <td align="right">      1.4839</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.133</td>
    <td align="right">      2.1329</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.415</td>
    <td align="right">      0.4153</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.664</td>
    <td align="right">      0.6635</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        3.53</td>
    <td align="right">       3.525</td>
    <td align="right">        3.53</td>
    <td align="right">      0.7529</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        5.20</td>
    <td align="right">       5.197</td>
    <td align="right">        5.20</td>
    <td align="right">      0.9510</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        3.06</td>
    <td align="right">       3.064</td>
    <td align="right">        3.06</td>
    <td align="right">      0.4755</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        5.32</td>
    <td align="right">       5.321</td>
    <td align="right">        5.32</td>
    <td align="right">      1.5057</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        0.83</td>
    <td align="right">       0.833</td>
    <td align="right">        0.83</td>
    <td align="right">      0.1646</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       19.36</td>
    <td align="right">      19.163</td>
    <td align="right">       19.36</td>
    <td align="right">      4.3495</td>
    <td align="right">     10.1362</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       10.12</td>
    <td align="right">      10.050</td>
    <td align="right">       10.12</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       10.03</td>
    <td align="right">       9.958</td>
    <td align="right">       10.03</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       10.12</td>
    <td align="right">      10.056</td>
    <td align="right">       10.12</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.164</td>
    <td align="right">       2.164</td>
    <td align="right">       2.164</td>
    <td align="right">      1.2224</td>
    <td align="right">       0.565</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.807</td>
    <td align="right">       2.807</td>
    <td align="right">       2.807</td>
    <td align="right">      1.5441</td>
    <td align="right">       0.550</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.772</td>
    <td align="right">       0.772</td>
    <td align="right">       0.772</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.308</td>
    <td align="right">       0.308</td>
    <td align="right">       0.308</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.398</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.316</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.307</td>
    <td align="right">       0.307</td>
    <td align="right">       0.307</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.399</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.317</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.307</td>
    <td align="right">       0.307</td>
    <td align="right">       0.307</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.399</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.317</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.306</td>
    <td align="right">       0.306</td>
    <td align="right">       0.306</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.401</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.316</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.306</td>
    <td align="right">       0.306</td>
    <td align="right">       0.306</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.401</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.316</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.307</td>
    <td align="right">       0.307</td>
    <td align="right">       0.307</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.399</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.316</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.445</td>
    <td align="right">       2.445</td>
    <td align="right">       2.445</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.783</td>
    <td align="right">       0.783</td>
    <td align="right">       0.783</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.292</td>
    <td align="right">       1.292</td>
    <td align="right">       1.292</td>
    <td align="right">      1.0393</td>
    <td align="right">       0.805</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.773</td>
    <td align="right">       0.773</td>
    <td align="right">       0.773</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.764</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.117</td>
    <td align="right">       1.117</td>
    <td align="right">       1.117</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.528</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.763</td>
    <td align="right">       0.763</td>
    <td align="right">       0.763</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.773</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.112</td>
    <td align="right">       1.112</td>
    <td align="right">       1.112</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.531</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.764</td>
    <td align="right">       0.764</td>
    <td align="right">       0.764</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.773</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.113</td>
    <td align="right">       1.113</td>
    <td align="right">       1.113</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.530</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.757</td>
    <td align="right">       0.757</td>
    <td align="right">       0.757</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.780</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.113</td>
    <td align="right">       1.113</td>
    <td align="right">       1.113</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.530</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.757</td>
    <td align="right">       0.757</td>
    <td align="right">       0.757</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.780</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.114</td>
    <td align="right">       1.114</td>
    <td align="right">       1.114</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.530</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.767</td>
    <td align="right">       0.767</td>
    <td align="right">       0.767</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.770</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.118</td>
    <td align="right">       1.118</td>
    <td align="right">       1.118</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.528</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.750</td>
    <td align="right">       0.750</td>
    <td align="right">       0.750</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.878</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.115</td>
    <td align="right">       1.115</td>
    <td align="right">       1.115</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.591</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.206</td>
    <td align="right">       0.206</td>
    <td align="right">       0.206</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.518</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.350</td>
    <td align="right">       0.350</td>
    <td align="right">       0.350</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.305</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        2.16</td>
    <td align="right">       2.164</td>
    <td align="right">        2.16</td>
    <td align="right">        2.16</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        2.81</td>
    <td align="right">       2.807</td>
    <td align="right">        2.81</td>
    <td align="right">        2.81</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        0.77</td>
    <td align="right">       0.772</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        2.44</td>
    <td align="right">       2.445</td>
    <td align="right">        2.44</td>
    <td align="right">        2.44</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        0.78</td>
    <td align="right">       0.783</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       11.28</td>
    <td align="right">      11.279</td>
    <td align="right">       11.28</td>
    <td align="right">       11.28</td>
    <td align="right">     10.1362</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">        6.26</td>
    <td align="right">       6.264</td>
    <td align="right">        6.26</td>
    <td align="right">        6.26</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">        6.25</td>
    <td align="right">       6.249</td>
    <td align="right">        6.25</td>
    <td align="right">        6.25</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">        6.27</td>
    <td align="right">       6.266</td>
    <td align="right">        6.27</td>
    <td align="right">        6.27</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    18:50:22</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** BALTIMORE-WASHNGTN INTL MD USA Source TMY3 WMO#=724060</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      624.00</td>
    <td align="right">      624.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      840.00</td>
    <td align="right">      840.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    19592.00</td>
    <td align="right">    19592.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       86.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      381.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      462.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3115.22</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      343.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3348.50</td>
    <td align="right">  2462138.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     2657.34</td>
    <td align="right">   726053.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      190.68</td>
    <td align="right">    16346.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     2494.25</td>
    <td align="right">   151161.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.62</td>
    <td align="right">    53010.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     3325.64</td>
    <td align="right">   215565.37</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">       87.66</td>
    <td align="right">     4878.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">    12214.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3972.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     3413.30</td>
    <td align="right">    12214.42</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      360.24</td>
    <td align="right">     3972.36</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3773.55</td>
    <td align="right">    16186.78</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      159.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      135.63</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      127.31</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      169.74</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       31.75</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      623.44</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      170.91</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       13.46</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      202.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       19.25</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       16.42</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       15.41</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        3.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    18:50:22</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 DIFFUSER</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 DIFFUSER</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 DIFFUSER</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 DIFFUSER</td>
    <td align="right">        5.32</td>
