    <td align="right">          53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">16976.82152</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.65130E-004</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">354.31241</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.44164</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13249</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.33830E-003</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.96634E-004</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.41621</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13792.05316</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.96634E-004</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">287.83270</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59457</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17837</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.80174E-003</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.64842E-004</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.51184</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">16963.43289</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.64842E-004</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">354.03292</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.44186</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13256</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.33897E-003</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.96693E-004</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.41629</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13794.80563</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.96693E-004</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">287.89016</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59522</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17857</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.80369E-003</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.64900E-004</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.51192</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">16966.11455</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.64900E-004</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">354.08890</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.41533</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.12460</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.25859E-003</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.96010E-004</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.41533</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13763.03880</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.96010E-004</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">287.22705</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.55387</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16616</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.67841E-003</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.65083E-004</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.51218</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">16974.63626</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.65083E-004</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">354.26679</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.41536</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.12461</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.25867E-003</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.96028E-004</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.41536</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13763.90489</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.96028E-004</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">287.24513</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.55445</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16633</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.68014E-003</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.65114E-004</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.51222</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">16976.06229</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.65114E-004</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">354.29656</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.41645</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.12493</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.26196E-003</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.96803E-004</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.41645</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13799.93766</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.96803E-004</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">287.99728</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.55723</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16717</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.68857E-003</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.65369E-004</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.51258</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">16987.91332</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.65369E-004</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">354.54394</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.71259</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21378</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.68056E-004</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.08339E-005</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.21378</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">4223.34747</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.08339E-005</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">79.20098</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.06630</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31989</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.99657E-004</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.44308E-004</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.34259</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11359.15414</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.44308E-004</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">237.10282</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.70978</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21293</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.65415E-004</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.01525E-005</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.21293</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">4191.66477</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.01525E-005</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">78.56937</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.06432</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31930</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.97804E-004</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.43679E-004</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.34170</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11329.93342</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.43679E-004</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">236.49283</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.71349</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21405</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.68900E-004</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.11139E-005</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.21405</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">4236.36275</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.11139E-005</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">79.46440</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.06625</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31988</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.99613E-004</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.44449E-004</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.34278</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11365.71346</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.44449E-004</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">237.23975</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.25117</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.84818</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.22371</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.96711</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.15133E-003</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.24131E-003</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.74130</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">57715.17402</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.24131E-003</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1204.56841</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.44469</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13341</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.35278E-004</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.05595E-004</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.28849</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">9559.18685</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.05595E-004</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">199.49148</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.67062</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20119</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.58031E-004</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.28103E-004</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.46025</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">15255.21415</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.28103E-004</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">318.39245</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.62291</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.78687</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.90239E-004</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.82055E-004</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.81684</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">27062.78946</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.82055E-004</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">564.75357</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.85394</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.15618</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.01419E-003</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.18617E-003</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.66384</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">55151.38473</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.18617E-003</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1151.08357</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.46009</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.43803</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.28078E-003</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.42026E-005</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.43803</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">4379.97573</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.42026E-005</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">76.14254</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97958</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.29387</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.59283E-004</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.49752E-004</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29387</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">6962.74465</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.49752E-004</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">134.30439</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.43532</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.43060</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.02716E-004</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.56792E-004</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.06189</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">35187.23282</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.56792E-004</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">734.33223</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.04412</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.61323</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.28561E-003</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.05057E-003</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.47378</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">48846.38060</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.05057E-003</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1019.45754</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.39458</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.41837</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.77091E-004</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.50089E-004</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.05249</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34875.58312</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.50089E-004</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">727.82687</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.02144</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.60643</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.27135E-003</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.04744E-003</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.46939</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">48701.09107</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.04744E-003</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1016.42468</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.39527</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.41858</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.77530E-004</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.50343E-004</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.05285</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34887.40018</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.50343E-004</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">728.07354</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.02480</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.60744</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.27346E-003</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.04776E-003</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.46984</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">48715.99246</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.04776E-003</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1016.73574</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.19989</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.35997</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.54650E-004</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.45737E-004</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.04639</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34673.22604</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.45737E-004</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">723.60288</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.75387</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.52616</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.10307E-003</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.04785E-003</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.46996</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">48719.95334</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.04785E-003</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1016.81842</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.20001</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.36000</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.54721E-004</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.45808E-004</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.04649</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34676.53686</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.45808E-004</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">723.67199</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.75689</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.52707</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.10496E-003</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.04804E-003</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.47023</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">48728.74034</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.04804E-003</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1017.00185</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.23727</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.37118</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.78155E-004</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.52901E-004</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.05643</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">35006.31115</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.52901E-004</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">730.55568</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.77764</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.53329</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.11802E-003</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.05120E-003</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.47466</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">48875.70830</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.05120E-003</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1020.06974</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.56958</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.47087</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.85103E-004</td>
  </tr>
  <tr>
    <td align="right">         518</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         519</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.37143E-004</td>
  </tr>
  <tr>
    <td align="right">         520</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.03433</td>
  </tr>
  <tr>
    <td align="right">         521</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         522</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         523</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34273.67573</td>
  </tr>
  <tr>
    <td align="right">         524</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.37143E-004</td>
  </tr>
  <tr>
    <td align="right">         525</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">715.26577</td>
  </tr>
  <tr>
    <td align="right">         526</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.16009</td>
  </tr>
  <tr>
    <td align="right">         527</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         528</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         529</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.64803</td>
  </tr>
  <tr>
    <td align="right">         530</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.21810E-003</td>
  </tr>
  <tr>
    <td align="right">         531</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         532</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.04843E-003</td>
  </tr>
  <tr>
    <td align="right">         533</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.47077</td>
  </tr>
  <tr>
    <td align="right">         534</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         535</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         536</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">48747.10517</td>
  </tr>
  <tr>
    <td align="right">         537</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.04843E-003</td>
  </tr>
  <tr>
    <td align="right">         538</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1017.38878</td>
  </tr>
  <tr>
    <td align="right">         539</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.35522</td>
  </tr>
  <tr>
    <td align="right">         540</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.34803</td>
  </tr>
  <tr>
    <td align="right">         541</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.12803</td>
  </tr>
  <tr>
    <td align="right">         542</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.25117</td>
  </tr>
  <tr>
    <td align="right">         543</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.84818</td>
  </tr>
  <tr>
    <td align="right">         544</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">19.16414</td>
  </tr>
  <tr>
    <td align="right">         545</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.10631</td>
  </tr>
  <tr>
    <td align="right">         546</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.02933</td>
  </tr>
  <tr>
    <td align="right">         547</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.11166</td>
  </tr>
  <tr>
    <td align="right">         548</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.35522</td>
  </tr>
  <tr>
    <td align="right">         549</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.35522</td>
  </tr>
  <tr>
    <td align="right">         550</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">83318.21208</td>
  </tr>
  <tr>
    <td align="right">         551</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         552</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">134556.77136</td>
  </tr>
  <tr>
    <td align="right">         553</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.35522</td>
  </tr>
  <tr>
    <td align="right">         554</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.34803</td>
  </tr>
  <tr>
    <td align="right">         555</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.34803</td>
  </tr>
  <tr>
    <td align="right">         556</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">132804.25755</td>
  </tr>
  <tr>
    <td align="right">         557</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         558</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">194887.71072</td>
  </tr>
  <tr>
    <td align="right">         559</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.34803</td>
  </tr>
  <tr>
    <td align="right">         560</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.12803</td>
  </tr>
  <tr>
    <td align="right">         561</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.12803</td>
  </tr>
  <tr>
    <td align="right">         562</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">75641.82707</td>
  </tr>
  <tr>
    <td align="right">         563</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.68268</td>
  </tr>
  <tr>
    <td align="right">         564</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">107638.51741</td>
  </tr>
  <tr>
    <td align="right">         565</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.12803</td>
  </tr>
  <tr>
    <td align="right">         566</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.25117</td>
  </tr>
  <tr>
    <td align="right">         567</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.25117</td>
  </tr>
  <tr>
    <td align="right">         568</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">130399.06361</td>
  </tr>
  <tr>
    <td align="right">         569</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         570</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">236330.58102</td>
  </tr>
  <tr>
    <td align="right">         571</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.25117</td>
  </tr>
  <tr>
    <td align="right">         572</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.84818</td>
  </tr>
  <tr>
    <td align="right">         573</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.84818</td>
  </tr>
  <tr>
    <td align="right">         574</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">21062.21718</td>
  </tr>
  <tr>
    <td align="right">         575</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         576</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">57006.40851</td>
  </tr>
  <tr>
    <td align="right">         577</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.84818</td>
  </tr>
  <tr>
    <td align="right">         578</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_OTHER OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">19.16414</td>
  </tr>
  <tr>
    <td align="right">         579</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">636038.52359</td>
  </tr>
  <tr>
    <td align="right">         580</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.70045E-002</td>
  </tr>
  <tr>
    <td align="right">         581</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">19.16414</td>
  </tr>
  <tr>
    <td align="right">         582</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.91752</td>
  </tr>
  <tr>
    <td align="right">         583</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         584</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         585</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.23436E-002</td>
  </tr>
  <tr>
    <td align="right">         586</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.47862E-003</td>
  </tr>
  <tr>
    <td align="right">         587</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">222820.00655</td>
  </tr>
  <tr>
    <td align="right">         588</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.79232E-003</td>
  </tr>
  <tr>
    <td align="right">         589</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2860.36118</td>
  </tr>
  <tr>
    <td align="right">         590</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_OTHER FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">19.16414</td>
  </tr>
  <tr>
    <td align="right">         591</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_OTHER CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.70045E-002</td>
  </tr>
  <tr>
    <td align="right">         592</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_OTHER CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.76337E-005</td>
  </tr>
  <tr>
    <td align="right">         593</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_OTHER MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.79232E-003</td>
  </tr>
  <tr>
    <td align="right">         594</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_POD_1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">10.10631</td>
  </tr>
  <tr>
    <td align="right">         595</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">298877.28372</td>
  </tr>
  <tr>
    <td align="right">         596</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.26895E-002</td>
  </tr>
  <tr>
    <td align="right">         597</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">10.10631</td>
  </tr>
  <tr>
    <td align="right">         598</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">27.64893</td>
  </tr>
  <tr>
    <td align="right">         599</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         600</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         601</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.16447E-002</td>
  </tr>
  <tr>
    <td align="right">         602</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.47862E-003</td>
  </tr>
  <tr>
    <td align="right">         603</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">117505.33093</td>
  </tr>
  <tr>
    <td align="right">         604</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.52725E-003</td>
  </tr>
  <tr>
    <td align="right">         605</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1508.42688</td>
  </tr>
  <tr>
    <td align="right">         606</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_POD_1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">10.10631</td>
  </tr>
  <tr>
    <td align="right">         607</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_1 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.26895E-002</td>
  </tr>
  <tr>
    <td align="right">         608</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_1 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">3.75262E-005</td>
  </tr>
  <tr>
    <td align="right">         609</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.52725E-003</td>
  </tr>
  <tr>
    <td align="right">         610</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_POD_2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">10.02933</td>
  </tr>
  <tr>
    <td align="right">         611</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">297563.86739</td>
  </tr>
  <tr>
    <td align="right">         612</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.26338E-002</td>
  </tr>
  <tr>
    <td align="right">         613</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">10.02933</td>
  </tr>
  <tr>
    <td align="right">         614</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">27.67696</td>
  </tr>
  <tr>
    <td align="right">         615</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         616</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         617</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.16654E-002</td>
  </tr>
  <tr>
    <td align="right">         618</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.47862E-003</td>
  </tr>
  <tr>
    <td align="right">         619</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">116610.25855</td>
  </tr>
  <tr>
    <td align="right">         620</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.50800E-003</td>
  </tr>
  <tr>
    <td align="right">         621</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1496.93675</td>
  </tr>
  <tr>
    <td align="right">         622</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_POD_2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">10.02933</td>
  </tr>
  <tr>
    <td align="right">         623</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_2 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.26338E-002</td>
  </tr>
  <tr>
    <td align="right">         624</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_2 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">3.76919E-005</td>
  </tr>
  <tr>
    <td align="right">         625</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.50800E-003</td>
  </tr>
  <tr>
    <td align="right">         626</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_POD_3 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">10.11166</td>
  </tr>
  <tr>
    <td align="right">         627</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">298969.84827</td>
  </tr>
  <tr>
    <td align="right">         628</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.26935E-002</td>
  </tr>
  <tr>
    <td align="right">         629</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">10.11166</td>
  </tr>
  <tr>
    <td align="right">         630</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">27.64700</td>
  </tr>
  <tr>
    <td align="right">         631</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         632</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         633</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.16433E-002</td>
  </tr>
  <tr>
    <td align="right">         634</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.47862E-003</td>
  </tr>
  <tr>
    <td align="right">         635</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">117567.48463</td>
  </tr>
  <tr>
    <td align="right">         636</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.52859E-003</td>
  </tr>
  <tr>
    <td align="right">         637</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1509.22475</td>
  </tr>
  <tr>
    <td align="right">         638</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_POD_3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">10.11166</td>
  </tr>
  <tr>
    <td align="right">         639</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_3 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.26935E-002</td>
  </tr>
  <tr>
    <td align="right">         640</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_3 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">3.75146E-005</td>
  </tr>
  <tr>
    <td align="right">         641</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.52859E-003</td>
  </tr>
  <tr>
    <td align="right">         642</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">6.50213E-002</td>
  </tr>
  <tr>
    <td align="right">         643</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">7.80256</td>
  </tr>
  <tr>
    <td align="right">         644</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">6.50213E-002</td>
  </tr>
  <tr>
    <td align="right">         645</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">16179.90618</td>
  </tr>
  <tr>
    <td align="right">         646</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">6.50213E-002</td>
  </tr>
  <tr>
    <td align="right">         647</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1531423.98666</td>
  </tr>
  <tr>
    <td align="right">         648</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate  [m3/s]</td>
    <td align="right">174.58233</td>
  </tr>
  <tr>
    <td align="right">         649</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.46213E-002</td>
  </tr>
  <tr>
    <td align="right">         650</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.15455</td>
  </tr>
  <tr>
    <td align="right">         651</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.46213E-002</td>
  </tr>
  <tr>
    <td align="right">         652</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">9097.60940</td>
  </tr>
  <tr>
    <td align="right">         653</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 1665KBTU/HR 0.8 COMBUSTION EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1616007.54448</td>
  </tr>
  <tr>
    <td align="right">         654</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 1665KBTU/HR 0.8 COMBUSTION EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.46213E-002</td>
  </tr>
  <tr>
    <td align="right">         655</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.52988E-004</td>
  </tr>
  <tr>
    <td align="right">         656</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.43585E-002</td>
  </tr>
  <tr>
    <td align="right">         657</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.52988E-004</td>
  </tr>
  <tr>
    <td align="right">         658</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">7.03943E-007</td>
  </tr>
  <tr>
    <td align="right">         659</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">792.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.52988E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">15733.90</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">19093.72</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">8465.53</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">10898.01</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">8381.66</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">10863.13</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">8384.84</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">10870.48</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">8066.34</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">10431.96</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">8066.84</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">10438.66</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">8087.95</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">10472.49</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">3989.40</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">10565.51</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">3959.48</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">10540.06</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">4001.70</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">10570.11</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">45944.40</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7056.36</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">10973.99</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">25349.13</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">47410.94</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">4137.72</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">6576.71</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">24413.49</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">34321.09</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">23956.94</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">34082.51</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">23967.01</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">34115.53</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">22044.84</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">31665.14</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">22046.91</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">31697.60</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">22521.74</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">31945.21</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">25122.35</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">35197.15</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">143227.95</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">75532.03</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">74956.68</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">75571.99</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">80715.2</td>
    <td align="right">2.87</td>
    <td align="right">9.81</td>
    <td align="right">11.32</td>
    <td align="right">11.08</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">128655.2</td>
    <td align="right">2.80</td>
    <td align="right">9.55</td>
    <td align="right">11.03</td>
    <td align="right">10.83</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">73215.3</td>
    <td align="right">2.74</td>
    <td align="right">9.35</td>
    <td align="right">10.79</td>
    <td align="right">10.59</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">126325.1</td>
    <td align="right">3.28</td>
    <td align="right">11.20</td>
    <td align="right">12.90</td>
    <td align="right">12.48</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">20404.2</td>
    <td align="right">2.70</td>
    <td align="right">9.22</td>
    <td align="right">10.65</td>
    <td align="right">10.49</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">568165.94</td>
    <td align="right">369476.49</td>
    <td align="right">198689.45</td>
    <td align="right">0.65</td>
    <td align="right">61757.99</td>
    <td align="right">626.38</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">288912.97</td>
    <td align="right">189891.35</td>
    <td align="right">99021.62</td>
    <td align="right">0.66</td>
    <td align="right">31143.08</td>
    <td align="right">315.87</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">287029.29</td>
    <td align="right">188591.66</td>
    <td align="right">98437.63</td>
    <td align="right">0.66</td>
    <td align="right">30948.18</td>
    <td align="right">313.89</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">289044.21</td>
    <td align="right">189981.81</td>
    <td align="right">99062.40</td>
    <td align="right">0.66</td>
    <td align="right">31156.69</td>
    <td align="right">316.01</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">3.16</td>
    <td align="right">10.79</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2843416028E-002</td>
    <td align="right">0.1205741340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1934907091</td>
    <td align="right">0.4988204839</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.7578169559E-002</td>
    <td align="right">0.1138074278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2215167148</td>
    <td align="right">0.6854413437</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6153639082E-002</td>
    <td align="right">8.8465331419E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5914618503</td>
    <td align="right">0.8797235272</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2322713681</td>
    <td align="right">0.3666269039</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7428229188</td>
    <td align="right">1.5290406938</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9841876797E-002</td>
    <td align="right">4.7085835775E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1433641389</td>
    <td align="right">0.2812833557</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8707137533</td>
    <td align="right">1.4147298689</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3177656806</td>
    <td align="right">0.5163690965</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6200771789</td>
    <td align="right">0.8291596709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1430258740</td>
    <td align="right">0.2793892896</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8841631897</td>
    <td align="right">1.4314738582</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3178372291</td>
    <td align="right">0.5156664335</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6187269513</td>
    <td align="right">0.8246659025</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1432813083</td>
    <td align="right">0.2798503108</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8822499589</td>
    <td align="right">1.4238447274</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3179900176</td>
    <td align="right">0.5161120109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6197495186</td>
    <td align="right">0.8268155865</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1569024266</td>
    <td align="right">0.2839368534</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8746143523</td>
    <td align="right">1.5274618923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3359270233</td>
    <td align="right">0.5262326047</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5873713663</td>
    <td align="right">0.7823168440</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1567525178</td>
    <td align="right">0.2838430108</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8761423969</td>
    <td align="right">1.5316482437</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3358703279</td>
    <td align="right">0.5263241804</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5880969916</td>
    <td align="right">0.7819244516</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1568488737</td>
    <td align="right">0.2852682651</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9127598945</td>
    <td align="right">1.8179586988</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3358656929</td>
    <td align="right">0.5269140090</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5865854154</td>
    <td align="right">0.7743232224</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2550239502E-002</td>
    <td align="right">6.1320044280E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2797239408</td>
    <td align="right">0.4410527439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4197797677E-002</td>
    <td align="right">6.2065410705E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">47.9172758736</td>
    <td align="right">560.9286237353</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2317095463E-002</td>
    <td align="right">6.1274931219E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2796930328</td>
    <td align="right">0.4411433296</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3681486305E-002</td>
    <td align="right">6.1150982902E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0469844612</td>
    <td align="right">13.0211125021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2413707919E-002</td>
    <td align="right">6.1222034610E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2796494092</td>
    <td align="right">0.4410930601</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.5124065573E-002</td>
    <td align="right">6.3137763879E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">25.7160161913</td>
    <td align="right">294.9271143803</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.8844263864E-003</td>
    <td align="right">6.6006293395E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.8842453205E-003</td>
    <td align="right">6.7099157309E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6352780064E-002</td>
    <td align="right">9.6407536554E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0026537224</td>
    <td align="right">1.6580860465</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2783085480E-002</td>
    <td align="right">5.2900151118E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2800778593</td>
    <td align="right">0.4415953666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1204976564</td>
    <td align="right">0.2024201471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1465007760</td>
    <td align="right">2.2252434567</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.5468427305E-002</td>
    <td align="right">6.3218865614E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2794104984</td>
    <td align="right">0.4403284082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1839541209E-002</td>
    <td align="right">7.9657316296E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8075923965</td>
    <td align="right">6.4802995892</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1282674118</td>
    <td align="right">0.1276804268</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2806224633</td>
    <td align="right">0.4357314053</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3194008778E-002</td>
    <td align="right">5.8189060188E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2796313492</td>
    <td align="right">0.4380128001</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6013187379E-002</td>
    <td align="right">6.6501534348E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6344704857</td>
    <td align="right">1.3506145914</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1957517995</td>
    <td align="right">0.3179495901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9671700642</td>
    <td align="right">1.7210964951</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3777610099E-002</td>
    <td align="right">6.3814798667E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6189866625</td>
    <td align="right">1.3346450381</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1954081412</td>
    <td align="right">0.3168146355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9675383767</td>
    <td align="right">1.7076179748</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3871676602E-002</td>
    <td align="right">6.4052157826E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6246830901</td>
    <td align="right">1.3539767186</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1954644332</td>
    <td align="right">0.3169377880</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9632336278</td>
    <td align="right">1.7098937854</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6216250009E-002</td>
    <td align="right">6.5656432683E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7703328045</td>
    <td align="right">1.8413171677</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2021019903</td>
    <td align="right">0.3193980784</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1274185832</td>
    <td align="right">3.5618352056</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6250495054E-002</td>
    <td align="right">6.5531542981E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7688833996</td>
    <td align="right">1.8332288706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2020781200</td>
    <td align="right">0.3194702691</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1258718309</td>
    <td align="right">3.6591586004</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7633664884E-002</td>
    <td align="right">7.0208554665E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7824414519</td>
    <td align="right">1.8419548274</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2032267549</td>
    <td align="right">0.3219953522</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0673472171</td>
    <td align="right">3.1366704373</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3428623852E-002</td>
    <td align="right">5.9796324507E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7194692697</td>
    <td align="right">1.8617676862</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1530853292</td>
    <td align="right">0.2552982624</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0432063960</td>
    <td align="right">1.8001571759</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    19:56:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263525E+12</td>
    <td align="right">0.358427E+11</td>
    <td align="right">0.300217E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.283086E+12</td>
    <td align="right">0.298231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.804251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.603154E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239526E+12</td>
    <td align="right">0.299761E+11</td>
    <td align="right">0.271723E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.252308E+12</td>
    <td align="right">0.273135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.215973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.546069E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273467E+12</td>
    <td align="right">0.298843E+11</td>
    <td align="right">0.304550E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.235478E+12</td>
    <td align="right">0.930493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.484073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.622081E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.242841E+12</td>
    <td align="right">0.255795E+11</td>
    <td align="right">0.284941E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.184784E+12</td>
    <td align="right">0.120984E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.853294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.635591E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273467E+12</td>
    <td align="right">0.234927E+11</td>
    <td align="right">0.304550E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.186340E+12</td>
    <td align="right">0.217890E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.170151E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.660816E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.262154E+12</td>
    <td align="right">0.213796E+11</td>
    <td align="right">0.293608E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.190442E+12</td>
    <td align="right">0.225661E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.306260E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.787602E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.254154E+12</td>
    <td align="right">0.226002E+11</td>
    <td align="right">0.191559E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.192972E+12</td>
    <td align="right">0.234733E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.437341E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.941693E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273467E+12</td>
    <td align="right">0.251201E+11</td>
    <td align="right">0.195506E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.202677E+12</td>
    <td align="right">0.242928E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.485781E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.962556E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252783E+12</td>
    <td align="right">0.274825E+11</td>
    <td align="right">0.289275E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.185448E+12</td>
    <td align="right">0.219351E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.264540E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.745973E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263525E+12</td>
    <td align="right">0.318398E+11</td>
    <td align="right">0.300217E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.190527E+12</td>
    <td align="right">0.181026E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.132426E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.666100E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262154E+12</td>
    <td align="right">0.338085E+11</td>
    <td align="right">0.293608E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.208672E+12</td>
    <td align="right">0.922841E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.403438E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.599203E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254154E+12</td>
    <td align="right">0.366433E+11</td>
    <td align="right">0.295884E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.253612E+12</td>
    <td align="right">0.308936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.436053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.607443E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311522E+13</td>
    <td align="right">0.343649E+12</td>
    <td align="right">0.332564E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.256635E+13</td>
    <td align="right">0.171594E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.197790E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.837828E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239526E+12</td>
    <td align="right">0.213796E+11</td>
    <td align="right">0.191559E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.184784E+12</td>
    <td align="right">0.273135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.804251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.546069E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273467E+12</td>
    <td align="right">0.366433E+11</td>
    <td align="right">0.304550E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.283086E+12</td>
    <td align="right">0.242928E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.485781E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.962556E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    19:56:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.313406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.164596E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.269999E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.284155E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124588E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.241064E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.321764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.672478E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.259912E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292513E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.215542E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.211005E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.321764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.255478E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.214873E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.658636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188840E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.259344E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.268135E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.176179E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271706E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.166701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.194302E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300870E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.122585E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.194155E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.313406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.922200E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.224506E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.309228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.376224E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.245257E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.305049E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.867568E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.253635E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360243E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.516069E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.267373E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259344E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.166701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.176179E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.164596E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.269999E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    19:56:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   663584.12</td>
    <td align="right">23-JAN-07:10</td>
    <td align="right">   301566.69</td>
    <td align="right">    21874.00</td>
    <td align="right">   199190.59</td>
    <td align="right">        0.00</td>
    <td align="right">   134500.34</td>
    <td align="right">     4356.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   662970.71</td>
    <td align="right">20-FEB-12:00</td>
    <td align="right">   253950.90</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.37</td>
    <td align="right">        0.00</td>
    <td align="right">   139303.76</td>
    <td align="right">    16194.11</td>
    <td align="right">        0.00</td>
    <td align="right">    35501.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   859803.53</td>
    <td align="right">17-MAR-09:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   210641.84</td>
    <td align="right">        0.00</td>
    <td align="right">   139303.76</td>
    <td align="right">    16179.91</td>
    <td align="right">        0.00</td>
    <td align="right">   189276.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   935989.61</td>
    <td align="right">14-APR-12:00</td>
    <td align="right">   253950.90</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.37</td>
    <td align="right">        0.00</td>
    <td align="right">   141928.41</td>
    <td align="right">    16179.91</td>
    <td align="right">        0.00</td>
    <td align="right">   303809.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1050803.19</td>
    <td align="right">09-MAY-12:00</td>
    <td align="right">   253950.90</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.37</td>
    <td align="right">        0.00</td>
    <td align="right">   139683.37</td>
    <td align="right">    16179.91</td>
    <td align="right">        0.00</td>
    <td align="right">   420916.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1100455.06</td>
    <td align="right">23-JUN-12:00</td>
    <td align="right">   253950.90</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.37</td>
    <td align="right">        0.00</td>
    <td align="right">   149345.31</td>
    <td align="right">    16179.91</td>
    <td align="right">        0.00</td>
    <td align="right">   460686.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1250896.45</td>
    <td align="right">04-JUL-12:00</td>
    <td align="right">   253950.90</td>
    <td align="right">        0.00</td>
    <td align="right">   121082.37</td>
    <td align="right">        0.00</td>
    <td align="right">   150976.47</td>
    <td align="right">    16179.91</td>
    <td align="right">        0.00</td>
    <td align="right">   703787.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1258546.12</td>
    <td align="right">21-AUG-09:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   117635.90</td>
    <td align="right">        0.00</td>
    <td align="right">   150981.89</td>
    <td align="right">    16179.91</td>
    <td align="right">        0.00</td>
    <td align="right">   667446.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1139102.05</td>
    <td align="right">11-SEP-09:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   210641.84</td>
    <td align="right">        0.00</td>
    <td align="right">   147551.40</td>
    <td align="right">    16179.91</td>
    <td align="right">        0.00</td>
    <td align="right">   458710.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1011666.09</td>
    <td align="right">20-OCT-12:00</td>
    <td align="right">   253950.90</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.38</td>
    <td align="right">        0.00</td>
    <td align="right">   140967.91</td>
    <td align="right">    16179.91</td>
    <td align="right">        0.00</td>
    <td align="right">   380341.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   851383.80</td>
    <td align="right">23-NOV-08:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   210641.84</td>
    <td align="right">        0.00</td>
    <td align="right">   139303.76</td>
    <td align="right">    16179.91</td>
    <td align="right">        0.00</td>
    <td align="right">   181082.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   695345.88</td>
    <td align="right">28-DEC-09:20</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   210641.84</td>
    <td align="right">        0.00</td>
    <td align="right">   139303.76</td>
    <td align="right">    16202.24</td>
    <td align="right">        0.00</td>
    <td align="right">    25063.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   662970.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">   253950.90</td>
    <td align="right">        0.00</td>
    <td align="right">   117635.90</td>
    <td align="right">        0.00</td>
    <td align="right">   134500.34</td>
    <td align="right">     4356.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1258546.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">   301566.69</td>
    <td align="right">    21874.00</td>
    <td align="right">   215565.38</td>
    <td align="right">        0.00</td>
    <td align="right">   150981.89</td>
    <td align="right">    16202.24</td>
    <td align="right">        0.00</td>
    <td align="right">   703787.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    19:56:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3142401.49</td>
    <td align="right">23-JAN-05:10</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">  3137544.97</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2928917.66</td>
    <td align="right">09-FEB-05:10</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">  2871072.44</td>
    <td align="right">        0.00</td>
    <td align="right">    53008.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2930104.74</td>
    <td align="right">10-MAR-05:10</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">  2925248.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2301940.03</td>
    <td align="right">10-APR-05:10</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">  2297083.51</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1363116.95</td>
    <td align="right">03-MAY-05:10</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">  1358260.44</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   923461.17</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">   918604.65</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    90319.44</td>
    <td align="right">03-JUL-11:00</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54045.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    90388.08</td>
    <td align="right">31-AUG-11:09</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54114.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   836854.94</td>
    <td align="right">29-SEP-05:10</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">   831998.42</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1750422.68</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">  1745566.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2328520.35</td>
    <td align="right">09-NOV-05:10</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">  2323663.84</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2710169.63</td>
    <td align="right">12-DEC-05:10</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">  2705313.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    90319.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3142401.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">  3137544.97</td>
    <td align="right">        0.00</td>
    <td align="right">    54114.20</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    19:56:18</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{BBA443A9-40DF-4A23-BE8D-2F162A297EFC}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
