    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13822.83210</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.97296E-004</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">288.49101</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.52143</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15643</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.58010E-003</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.31098E-004</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.38644</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">10744.95204</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.31098E-004</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">224.24250</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.71966</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21590</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.18079E-003</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.96939E-004</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.49646</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13806.27022</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.96939E-004</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">288.14529</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.52163</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15649</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.58071E-003</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.31166E-004</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.38656</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">10748.14150</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.31166E-004</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">224.30908</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.72030</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21609</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.18273E-003</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.97005E-004</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.49657</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13809.33267</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.97005E-004</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">288.20922</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.48537</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.14561</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.47081E-003</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.30984E-004</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.38625</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">10739.65348</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.30984E-004</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">224.13190</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.68215</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20465</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.06713E-003</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.97590E-004</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.49755</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13836.53431</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.97590E-004</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">288.77704</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.48545</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.14563</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.47106E-003</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.31007E-004</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.38629</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">10740.72121</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.31007E-004</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">224.15418</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.68274</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20482</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.06890E-003</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.97627E-004</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.49761</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13838.24913</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.97627E-004</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">288.81284</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.49218</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.14765</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.49144E-003</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.31864E-004</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.38773</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">10780.59782</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.31864E-004</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">224.98657</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.68550</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20565</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.07728E-003</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.97933E-004</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.49812</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13852.46180</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.97933E-004</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">289.10952</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.83772</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.25132</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.85364E-004</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.11712E-005</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.25132</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">3309.12524</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.11712E-005</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">60.47750</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.31350</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.39405</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.23141E-003</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.22060E-004</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.39405</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">10324.74166</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.22060E-004</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">211.77863</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.83521</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.25056</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.83009E-004</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.05273E-005</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.25056</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">3279.18576</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.05273E-005</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">59.89664</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.31187</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.39356</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.22988E-003</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.21535E-004</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.39356</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">10300.33195</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.21535E-004</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">211.21231</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.83911</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.25173</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.86667E-004</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.14583E-005</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.25173</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">3322.46974</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.14583E-005</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">60.73475</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.31371</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.39411</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.23160E-003</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.22165E-004</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.39411</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">10329.63765</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.22165E-004</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">211.89768</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.43133</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.00657</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.89984</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.16995</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.39280E-003</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.01445E-003</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.69595</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">47166.93037</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.01445E-003</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">984.42814</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.50406</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15122</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.20085E-004</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.52911E-004</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.25572</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7109.63271</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.52911E-004</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">148.37083</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.81188</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24356</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.15983E-003</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.72934E-004</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.45628</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12690.14572</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.72934E-004</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">264.86046</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.13617</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.94085</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.25309E-004</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.50409E-004</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.94085</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">20941.87487</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.50409E-004</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">412.89409</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.76940</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.43082</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.25511E-003</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.99942E-004</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.67157</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">46492.56828</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.99942E-004</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">970.37710</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.73698</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.52109</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.52367E-003</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.40307E-005</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.52109</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">4371.98271</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.40307E-005</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">76.00359</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.19883</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.35965</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.05161E-003</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.42407E-004</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35965</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">6621.24210</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.42407E-004</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">126.08088</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.66419</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.49926</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.04666E-003</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.78204E-004</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.96692</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">26883.76297</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.78204E-004</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">561.04545</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.44135</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.73241</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.53544E-003</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.63776E-004</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.44410</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">40161.50572</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.63776E-004</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">838.20919</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.62550</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.48765</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.02233E-003</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.70808E-004</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.95456</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">26539.86236</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.70808E-004</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">553.86691</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.42107</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.72632</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.52269E-003</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.60181E-004</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.43809</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">39994.32376</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.60181E-004</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">834.71933</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.62616</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.48785</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.02274E-003</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.71098E-004</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.95504</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">26553.35878</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.71098E-004</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">554.14863</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.42421</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.72726</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.52466E-003</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.60546E-004</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.43870</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">40011.31620</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.60546E-004</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">835.07404</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.45131</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.43539</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.12773E-004</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.68913E-004</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.95139</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">26451.76983</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.68913E-004</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">552.02808</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.20318</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.66096</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.38565E-003</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.62697E-004</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.44230</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">40111.30201</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.62697E-004</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">837.16121</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.45140</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.43542</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.12831E-004</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.69002E-004</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.95154</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">26455.90943</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.69002E-004</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">552.11449</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.20619</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.66186</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.38754E-003</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.62920E-004</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.44267</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">40121.66604</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.62920E-004</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">837.37755</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.49115</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.44735</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.37833E-004</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.76523E-004</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.96411</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">26805.57078</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.76523E-004</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">559.41327</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.22652</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.66796</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.40033E-003</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.66417E-004</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.44852</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">40284.30009</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.66417E-004</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">840.77247</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.80653</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.54196</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.01872E-003</td>
  </tr>
  <tr>
    <td align="right">         518</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         519</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.60424E-004</td>
  </tr>
  <tr>
    <td align="right">         520</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.93719</td>
  </tr>
  <tr>
    <td align="right">         521</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         522</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         523</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">26057.07506</td>
  </tr>
  <tr>
    <td align="right">         524</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.60424E-004</td>
  </tr>
  <tr>
    <td align="right">         525</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">543.79157</td>
  </tr>
  <tr>
    <td align="right">         526</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.60779</td>
  </tr>
  <tr>
    <td align="right">         527</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         528</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         529</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.78234</td>
  </tr>
  <tr>
    <td align="right">         530</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.47056E-003</td>
  </tr>
  <tr>
    <td align="right">         531</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         532</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.63265E-004</td>
  </tr>
  <tr>
    <td align="right">         533</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.44323</td>
  </tr>
  <tr>
    <td align="right">         534</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         535</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         536</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">40137.75017</td>
  </tr>
  <tr>
    <td align="right">         537</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.63265E-004</td>
  </tr>
  <tr>
    <td align="right">         538</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">837.71607</td>
  </tr>
  <tr>
    <td align="right">         539</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.23252</td>
  </tr>
  <tr>
    <td align="right">         540</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.30092</td>
  </tr>
  <tr>
    <td align="right">         541</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.69648</td>
  </tr>
  <tr>
    <td align="right">         542</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.43133</td>
  </tr>
  <tr>
    <td align="right">         543</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.00657</td>
  </tr>
  <tr>
    <td align="right">         544</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">22.86248</td>
  </tr>
  <tr>
    <td align="right">         545</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">12.26982</td>
  </tr>
  <tr>
    <td align="right">         546</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">12.19956</td>
  </tr>
  <tr>
    <td align="right">         547</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">12.27933</td>
  </tr>
  <tr>
    <td align="right">         548</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.23252</td>
  </tr>
  <tr>
    <td align="right">         549</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.23252</td>
  </tr>
  <tr>
    <td align="right">         550</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">79450.66084</td>
  </tr>
  <tr>
    <td align="right">         551</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75522</td>
  </tr>
  <tr>
    <td align="right">         552</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">124944.96612</td>
  </tr>
  <tr>
    <td align="right">         553</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.23252</td>
  </tr>
  <tr>
    <td align="right">         554</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.30092</td>
  </tr>
  <tr>
    <td align="right">         555</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.30092</td>
  </tr>
  <tr>
    <td align="right">         556</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">115818.41326</td>
  </tr>
  <tr>
    <td align="right">         557</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76210</td>
  </tr>
  <tr>
    <td align="right">         558</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">175809.58820</td>
  </tr>
  <tr>
    <td align="right">         559</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.30092</td>
  </tr>
  <tr>
    <td align="right">         560</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.69648</td>
  </tr>
  <tr>
    <td align="right">         561</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.69648</td>
  </tr>
  <tr>
    <td align="right">         562</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">66317.22442</td>
  </tr>
  <tr>
    <td align="right">         563</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77023</td>
  </tr>
  <tr>
    <td align="right">         564</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">98185.38527</td>
  </tr>
  <tr>
    <td align="right">         565</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.69648</td>
  </tr>
  <tr>
    <td align="right">         566</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.43133</td>
  </tr>
  <tr>
    <td align="right">         567</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.43133</td>
  </tr>
  <tr>
    <td align="right">         568</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">127513.07204</td>
  </tr>
  <tr>
    <td align="right">         569</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73796</td>
  </tr>
  <tr>
    <td align="right">         570</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">211557.83461</td>
  </tr>
  <tr>
    <td align="right">         571</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.43133</td>
  </tr>
  <tr>
    <td align="right">         572</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.00657</td>
  </tr>
  <tr>
    <td align="right">         573</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.00657</td>
  </tr>
  <tr>
    <td align="right">         574</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">22761.59182</td>
  </tr>
  <tr>
    <td align="right">         575</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70114</td>
  </tr>
  <tr>
    <td align="right">         576</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">48043.44023</td>
  </tr>
  <tr>
    <td align="right">         577</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.00657</td>
  </tr>
  <tr>
    <td align="right">         578</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_OTHER OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">22.86248</td>
  </tr>
  <tr>
    <td align="right">         579</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">445736.47785</td>
  </tr>
  <tr>
    <td align="right">         580</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.89248E-002</td>
  </tr>
  <tr>
    <td align="right">         581</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">22.86248</td>
  </tr>
  <tr>
    <td align="right">         582</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">29.62939</td>
  </tr>
  <tr>
    <td align="right">         583</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         584</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         585</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.59910E-003</td>
  </tr>
  <tr>
    <td align="right">         586</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.59910E-003</td>
  </tr>
  <tr>
    <td align="right">         587</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">197879.03561</td>
  </tr>
  <tr>
    <td align="right">         588</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.25590E-003</td>
  </tr>
  <tr>
    <td align="right">         589</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2600.03270</td>
  </tr>
  <tr>
    <td align="right">         590</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_OTHER FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">22.86248</td>
  </tr>
  <tr>
    <td align="right">         591</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_OTHER CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.89248E-002</td>
  </tr>
  <tr>
    <td align="right">         592</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_OTHER CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.51623E-005</td>
  </tr>
  <tr>
    <td align="right">         593</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_OTHER MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.25590E-003</td>
  </tr>
  <tr>
    <td align="right">         594</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_POD_1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">12.26982</td>
  </tr>
  <tr>
    <td align="right">         595</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">224077.32471</td>
  </tr>
  <tr>
    <td align="right">         596</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.51373E-003</td>
  </tr>
  <tr>
    <td align="right">         597</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">12.26982</td>
  </tr>
  <tr>
    <td align="right">         598</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.10526</td>
  </tr>
  <tr>
    <td align="right">         599</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         600</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         601</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.71271E-003</td>
  </tr>
  <tr>
    <td align="right">         602</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.71271E-003</td>
  </tr>
  <tr>
    <td align="right">         603</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">106197.55446</td>
  </tr>
  <tr>
    <td align="right">         604</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.28405E-003</td>
  </tr>
  <tr>
    <td align="right">         605</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1395.38336</td>
  </tr>
  <tr>
    <td align="right">         606</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_POD_1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">12.26982</td>
  </tr>
  <tr>
    <td align="right">         607</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_1 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.51373E-003</td>
  </tr>
  <tr>
    <td align="right">         608</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_1 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">5.00530E-005</td>
  </tr>
  <tr>
    <td align="right">         609</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.28405E-003</td>
  </tr>
  <tr>
    <td align="right">         610</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_POD_2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">12.19956</td>
  </tr>
  <tr>
    <td align="right">         611</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">223086.53142</td>
  </tr>
  <tr>
    <td align="right">         612</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.47167E-003</td>
  </tr>
  <tr>
    <td align="right">         613</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">12.19956</td>
  </tr>
  <tr>
    <td align="right">         614</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.12892</td>
  </tr>
  <tr>
    <td align="right">         615</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         616</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         617</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.71277E-003</td>
  </tr>
  <tr>
    <td align="right">         618</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.71277E-003</td>
  </tr>
  <tr>
    <td align="right">         619</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">105589.42527</td>
  </tr>
  <tr>
    <td align="right">         620</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.27097E-003</td>
  </tr>
  <tr>
    <td align="right">         621</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1387.39285</td>
  </tr>
  <tr>
    <td align="right">         622</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_POD_2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">12.19956</td>
  </tr>
  <tr>
    <td align="right">         623</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_2 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.47167E-003</td>
  </tr>
  <tr>
    <td align="right">         624</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_2 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">5.02753E-005</td>
  </tr>
  <tr>
    <td align="right">         625</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.27097E-003</td>
  </tr>
  <tr>
    <td align="right">         626</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_POD_3 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">12.27933</td>
  </tr>
  <tr>
    <td align="right">         627</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">224211.96762</td>
  </tr>
  <tr>
    <td align="right">         628</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.51945E-003</td>
  </tr>
  <tr>
    <td align="right">         629</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">12.27933</td>
  </tr>
  <tr>
    <td align="right">         630</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.10208</td>
  </tr>
  <tr>
    <td align="right">         631</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         632</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         633</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.71272E-003</td>
  </tr>
  <tr>
    <td align="right">         634</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.71272E-003</td>
  </tr>
  <tr>
    <td align="right">         635</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">106279.89713</td>
  </tr>
  <tr>
    <td align="right">         636</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.28582E-003</td>
  </tr>
  <tr>
    <td align="right">         637</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1396.46531</td>
  </tr>
  <tr>
    <td align="right">         638</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_POD_3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">12.27933</td>
  </tr>
  <tr>
    <td align="right">         639</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_3 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.51945E-003</td>
  </tr>
  <tr>
    <td align="right">         640</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_3 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">5.00229E-005</td>
  </tr>
  <tr>
    <td align="right">         641</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_POD_3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.28582E-003</td>
  </tr>
  <tr>
    <td align="right">         642</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.74296E-002</td>
  </tr>
  <tr>
    <td align="right">         643</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.69156</td>
  </tr>
  <tr>
    <td align="right">         644</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.74296E-002</td>
  </tr>
  <tr>
    <td align="right">         645</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">11802.39503</td>
  </tr>
  <tr>
    <td align="right">         646</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">4.74296E-002</td>
  </tr>
  <tr>
    <td align="right">         647</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1117093.67419</td>
  </tr>
  <tr>
    <td align="right">         648</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate  [m3/s]</td>
    <td align="right">127.34868</td>
  </tr>
  <tr>
    <td align="right">         649</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.90473E-002</td>
  </tr>
  <tr>
    <td align="right">         650</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.48568</td>
  </tr>
  <tr>
    <td align="right">         651</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.90473E-002</td>
  </tr>
  <tr>
    <td align="right">         652</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">7632.90763</td>
  </tr>
  <tr>
    <td align="right">         653</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 1665KBTU/HR 0.8 COMBUSTION EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1355832.69911</td>
  </tr>
  <tr>
    <td align="right">         654</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 1665KBTU/HR 0.8 COMBUSTION EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.90473E-002</td>
  </tr>
  <tr>
    <td align="right">         655</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.52988E-004</td>
  </tr>
  <tr>
    <td align="right">         656</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.43585E-002</td>
  </tr>
  <tr>
    <td align="right">         657</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.52988E-004</td>
  </tr>
  <tr>
    <td align="right">         658</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">7.03943E-007</td>
  </tr>
  <tr>
    <td align="right">         659</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">792.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.52988E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">12394.88</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">15839.14</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7516.82</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">9943.01</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7456.32</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">9917.75</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7458.87</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">9923.04</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7186.03</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">9677.17</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7187.02</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">9681.84</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7251.83</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">9706.14</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">3126.74</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">9753.82</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">3098.45</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">9730.76</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">3139.35</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">9758.44</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">40482.85</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">5796.95</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">9956.47</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">19784.98</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">42376.95</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">4130.98</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">6255.86</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">20816.00</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">30868.54</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">20460.92</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">30687.25</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">20470.45</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">30711.33</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">19453.39</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">29514.82</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">19455.62</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">29537.10</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">19835.50</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">29724.96</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">21075.01</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">31681.15</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">131980.61</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">70831.24</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">70425.64</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">70886.16</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">76169.6</td>
    <td align="right">2.76</td>
    <td align="right">9.42</td>
    <td align="right">10.83</td>
    <td align="right">10.36</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">110934.2</td>
    <td align="right">2.68</td>
    <td align="right">9.16</td>
    <td align="right">10.53</td>
    <td align="right">10.08</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">63452.0</td>
    <td align="right">2.63</td>
    <td align="right">8.96</td>
    <td align="right">10.30</td>
    <td align="right">9.85</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">122526.8</td>
    <td align="right">3.17</td>
    <td align="right">10.82</td>
    <td align="right">12.42</td>
    <td align="right">11.77</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">21980.9</td>
    <td align="right">2.67</td>
    <td align="right">9.12</td>
    <td align="right">10.52</td>
    <td align="right">10.28</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">597624.13</td>
    <td align="right">356505.16</td>
    <td align="right">241118.97</td>
    <td align="right">0.60</td>
    <td align="right">75171.44</td>
    <td align="right">762.43</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">309689.07</td>
    <td align="right">186945.14</td>
    <td align="right">122743.94</td>
    <td align="right">0.60</td>
    <td align="right">38356.29</td>
    <td align="right">389.03</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">308050.96</td>
    <td align="right">185925.29</td>
    <td align="right">122125.67</td>
    <td align="right">0.60</td>
    <td align="right">38138.75</td>
    <td align="right">386.82</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">309910.45</td>
    <td align="right">187083.03</td>
    <td align="right">122827.42</td>
    <td align="right">0.60</td>
    <td align="right">38385.48</td>
    <td align="right">389.33</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">3.16</td>
    <td align="right">10.79</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1137265134</td>
    <td align="right">0.1820766248</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7510246755</td>
    <td align="right">16.5063082395</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1281228906</td>
    <td align="right">0.1829588721</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5034132692</td>
    <td align="right">1.6935648994</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1379034850</td>
    <td align="right">0.2466991172</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6994929884</td>
    <td align="right">12.8179689214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3006583267</td>
    <td align="right">0.5316918769</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5858329148</td>
    <td align="right">0.8787743879</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.0209071218E-002</td>
    <td align="right">5.9319365136E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2484107627</td>
    <td align="right">0.4793503894</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6615387963</td>
    <td align="right">1.4127258054</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4026692385</td>
    <td align="right">0.7651404068</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6957650613</td>
    <td align="right">2.1092768812</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2475048221</td>
    <td align="right">0.4776640191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6599028815</td>
    <td align="right">1.2492103064</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4022635786</td>
    <td align="right">0.7647277441</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6524497975</td>
    <td align="right">1.6197595533</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2476879104</td>
    <td align="right">0.4780777888</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6756313511</td>
    <td align="right">1.3146036301</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4025793688</td>
    <td align="right">0.7649730731</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6594453802</td>
    <td align="right">1.6460522429</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2515843604</td>
    <td align="right">0.4992838565</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6233177941</td>
    <td align="right">0.9505849104</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4467356979</td>
    <td align="right">0.7935774915</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5538129312</td>
    <td align="right">0.8724547323</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2514822985</td>
    <td align="right">0.4994874163</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6209558499</td>
    <td align="right">0.9323888543</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4467720034</td>
    <td align="right">0.7936957202</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5529096838</td>
    <td align="right">0.8694518628</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2529489391</td>
    <td align="right">0.5019166950</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6713609344</td>
    <td align="right">1.0978596345</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4463876543</td>
    <td align="right">0.7944717187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5557377203</td>
    <td align="right">0.8849864150</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5078943543E-002</td>
    <td align="right">7.2627603948E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3413395932</td>
    <td align="right">0.6379287034</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7930433149E-002</td>
    <td align="right">0.1458733543</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5567306204</td>
    <td align="right">23.0278159594</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4763916461E-002</td>
    <td align="right">7.2424643986E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3407011413</td>
    <td align="right">0.6294723456</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7589433276E-002</td>
    <td align="right">0.1457592214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8076023631</td>
    <td align="right">2.1820399411</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4782118145E-002</td>
    <td align="right">7.2329099802E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3394461795</td>
    <td align="right">0.6206269605</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8227069429E-002</td>
    <td align="right">0.1474525074</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7610796402</td>
    <td align="right">2.5130380725</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1802508512E-002</td>
    <td align="right">3.1910494297E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0514655629E-002</td>
    <td align="right">1.2658617159E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1495014164</td>
    <td align="right">0.2437707107</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6903792427</td>
    <td align="right">1.7093588406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4679097480E-002</td>
    <td align="right">7.6449765538E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6435452434</td>
    <td align="right">72.5554837120</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1881896800</td>
    <td align="right">0.3098027044</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0276371313</td>
    <td align="right">4.3837294185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6861638866E-002</td>
    <td align="right">8.2877472881E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3816292830</td>
    <td align="right">0.8145197502</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1231073925</td>
    <td align="right">0.1976379692</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6160857285</td>
    <td align="right">1.3920672856</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1664795405</td>
    <td align="right">0.1666793341</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7655406033</td>
    <td align="right">3.1142301236</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.8752380879E-002</td>
    <td align="right">9.6585365048E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7328003072</td>
    <td align="right">2.1721148797</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1196621280</td>
    <td align="right">0.1802392708</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">20.7944847361</td>
    <td align="right">241.0662733243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2501635802</td>
    <td align="right">0.4557503057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6481882790</td>
    <td align="right">1.4310941396</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1165603781</td>
    <td align="right">0.1773285572</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8966406355</td>
    <td align="right">3.2183027254</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2488815790</td>
    <td align="right">0.4561076088</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5906682210</td>
    <td align="right">1.0411491484</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1167403744</td>
    <td align="right">0.1776100593</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5742118606</td>
    <td align="right">10.1561637216</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2491994552</td>
    <td align="right">0.4562049639</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5914356900</td>
    <td align="right">1.0415656767</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1028960403</td>
    <td align="right">0.2020601211</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9682379825</td>
    <td align="right">3.9802194222</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2796635641</td>
    <td align="right">0.5002666615</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5538341842</td>
    <td align="right">0.7894693352</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1029485199</td>
    <td align="right">0.2021367342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3778572851</td>
    <td align="right">7.5078813966</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2797147140</td>
    <td align="right">0.5005134575</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5541540532</td>
    <td align="right">0.7878386873</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1062532847</td>
    <td align="right">0.2083959379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2112839285</td>
    <td align="right">5.3421647172</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2807483954</td>
    <td align="right">0.5030836334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5532961795</td>
    <td align="right">0.7864510061</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1174918230</td>
    <td align="right">0.1409768320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6571792219</td>
    <td align="right">1.9487647194</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2319918840</td>
    <td align="right">0.3915008456</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3033412086</td>
    <td align="right">8.2872558830</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    20:24:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263525E+12</td>
    <td align="right">0.353440E+11</td>
    <td align="right">0.300217E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.304174E+12</td>
    <td align="right">0.174013E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.242577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.606849E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239526E+12</td>
    <td align="right">0.297268E+11</td>
    <td align="right">0.271723E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.276114E+12</td>
    <td align="right">0.145245E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.217862E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.549128E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273467E+12</td>
    <td align="right">0.298449E+11</td>
    <td align="right">0.304550E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.256051E+12</td>
    <td align="right">0.177253E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.623129E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.616059E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.242841E+12</td>
    <td align="right">0.257763E+11</td>
    <td align="right">0.284941E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.249225E+12</td>
    <td align="right">0.169059E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.766481E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.601970E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273467E+12</td>
    <td align="right">0.239389E+11</td>
    <td align="right">0.304550E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.235856E+12</td>
    <td align="right">0.171604E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.210548E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.729899E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.262154E+12</td>
    <td align="right">0.217734E+11</td>
    <td align="right">0.293608E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.244494E+12</td>
    <td align="right">0.177256E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.404149E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.896575E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.254154E+12</td>
    <td align="right">0.231121E+11</td>
    <td align="right">0.191559E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.235474E+12</td>
    <td align="right">0.172517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.348008E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.892734E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273467E+12</td>
    <td align="right">0.254351E+11</td>
    <td align="right">0.195506E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.247571E+12</td>
    <td align="right">0.181689E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.355474E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.907243E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252783E+12</td>
    <td align="right">0.275350E+11</td>
    <td align="right">0.289275E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.229662E+12</td>
    <td align="right">0.166205E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.270396E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.793570E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263525E+12</td>
    <td align="right">0.316561E+11</td>
    <td align="right">0.300217E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.231189E+12</td>
    <td align="right">0.166131E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120887E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.658299E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262154E+12</td>
    <td align="right">0.333622E+11</td>
    <td align="right">0.293608E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.281190E+12</td>
    <td align="right">0.178987E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.430639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.592571E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254154E+12</td>
    <td align="right">0.361052E+11</td>
    <td align="right">0.295884E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.299139E+12</td>
    <td align="right">0.184663E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.294760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.607527E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311522E+13</td>
    <td align="right">0.343610E+12</td>
    <td align="right">0.332564E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.309014E+13</td>
    <td align="right">0.206462E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.196701E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.845242E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239526E+12</td>
    <td align="right">0.217734E+11</td>
    <td align="right">0.191559E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.229662E+12</td>
    <td align="right">0.145245E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.217862E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.549128E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273467E+12</td>
    <td align="right">0.361052E+11</td>
    <td align="right">0.304550E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.304174E+12</td>
    <td align="right">0.184663E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.404149E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.907243E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    20:24:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.313406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.551342E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.264904E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.284155E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.556287E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.236602E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.321764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.158387E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.255132E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292513E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.195271E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.206856E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.321764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.178217E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.211066E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.141799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.185015E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.259344E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.216155E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.173002E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271706E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.150954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190791E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300870E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.371192E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190671E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.313406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.685477E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.220374E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.309228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.367414E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.240486E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.305049E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.455204E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.248863E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360243E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.237450E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.262376E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259344E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.141799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.173002E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.556287E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.264904E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    20:24:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   835834.15</td>
    <td align="right">19-JAN-12:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.37</td>
    <td align="right">        0.00</td>
    <td align="right">   166909.68</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   137478.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   834868.36</td>
    <td align="right">16-FEB-12:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.37</td>
    <td align="right">        0.00</td>
    <td align="right">   166909.68</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   136505.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   880914.33</td>
    <td align="right">24-MAR-12:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.37</td>
    <td align="right">        0.00</td>
    <td align="right">   166909.68</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   182542.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   907725.20</td>
    <td align="right">19-APR-12:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.37</td>
    <td align="right">        0.00</td>
    <td align="right">   166909.68</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   207854.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1088021.20</td>
    <td align="right">19-MAY-12:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.37</td>
    <td align="right">        0.00</td>
    <td align="right">   176149.06</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   378225.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1293460.08</td>
    <td align="right">26-JUN-12:20</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.37</td>
    <td align="right">        0.00</td>
    <td align="right">   181388.01</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   578244.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1131093.89</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   121082.37</td>
    <td align="right">        0.00</td>
    <td align="right">   179422.58</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   512384.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1132615.97</td>
    <td align="right">04-AUG-12:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   121082.37</td>
    <td align="right">        0.00</td>
    <td align="right">   178127.39</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   515245.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1156417.21</td>
    <td align="right">08-SEP-12:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.38</td>
    <td align="right">        0.00</td>
    <td align="right">   179370.68</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   443286.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   997280.37</td>
    <td align="right">02-OCT-13:09</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   210641.84</td>
    <td align="right">        0.00</td>
    <td align="right">   174170.20</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   294856.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   879894.56</td>
    <td align="right">22-NOV-12:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.38</td>
    <td align="right">        0.00</td>
    <td align="right">   166909.68</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   180034.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   874509.53</td>
    <td align="right">01-DEC-12:00</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.38</td>
    <td align="right">        0.00</td>
    <td align="right">   166909.68</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   174642.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   834868.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   121082.37</td>
    <td align="right">        0.00</td>
    <td align="right">   166909.68</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   136505.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1293460.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">   215565.38</td>
    <td align="right">        0.00</td>
    <td align="right">   181388.01</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">   578244.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    20:24:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2289767.44</td>
    <td align="right">30-JAN-08:20</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">  2200473.17</td>
    <td align="right">        0.00</td>
    <td align="right">    53020.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2139206.09</td>
    <td align="right">09-FEB-08:20</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">  2102912.21</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1593843.63</td>
    <td align="right">02-MAR-08:20</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">  1557549.75</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2029297.28</td>
    <td align="right">03-APR-08:20</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">  1993003.40</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   935749.14</td>
    <td align="right">01-MAY-08:20</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">   899455.25</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   102320.50</td>
    <td align="right">01-JUN-12:00</td>
    <td align="right">    48365.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53955.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    90152.60</td>
    <td align="right">03-JUL-12:30</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53878.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    90210.90</td>
    <td align="right">31-AUG-12:30</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53937.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   383130.02</td>
    <td align="right">29-SEP-08:20</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">   346836.14</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1216323.28</td>
    <td align="right">06-OCT-08:20</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">  1180029.40</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1965960.82</td>
    <td align="right">25-NOV-08:09</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">  1961104.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2006607.82</td>
    <td align="right">11-DEC-08:20</td>
    <td align="right">    36273.88</td>
    <td align="right">        0.00</td>
    <td align="right">  1970313.94</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    90152.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2289767.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48365.18</td>
    <td align="right">        0.00</td>
    <td align="right">  2200473.17</td>
    <td align="right">        0.00</td>
    <td align="right">    53955.32</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:24:10</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{6980786D-6FA9-43BC-BC29-DC421516ED63}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
