    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 DIFFUSER</td>
    <td align="right">        6.43</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 DIFFUSER</td>
    <td align="right">        1.01</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.385185</td>
    <td align="right">    0.001834</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000301</td>
    <td align="right">    0.503974</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.385185</td>
    <td align="right">    0.001834</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000436</td>
    <td align="right">    0.728770</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.527835</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.158351</td>
    <td align="right">    0.001600</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000232</td>
    <td align="right">    0.388002</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.722596</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.216779</td>
    <td align="right">    0.002190</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000297</td>
    <td align="right">    0.497060</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.521432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.156430</td>
    <td align="right">    0.001580</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000231</td>
    <td align="right">    0.386444</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.719662</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.215898</td>
    <td align="right">    0.002181</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000297</td>
    <td align="right">    0.496464</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.521634</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.156490</td>
    <td align="right">    0.001581</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000231</td>
    <td align="right">    0.386559</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.720300</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.216090</td>
    <td align="right">    0.002183</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000297</td>
    <td align="right">    0.496574</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.485367</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.145610</td>
    <td align="right">    0.001471</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000231</td>
    <td align="right">    0.386254</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.682153</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.204646</td>
    <td align="right">    0.002067</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000298</td>
    <td align="right">    0.497552</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.485450</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.145635</td>
    <td align="right">    0.001471</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000231</td>
    <td align="right">    0.386292</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.682736</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.204821</td>
    <td align="right">    0.002069</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000298</td>
    <td align="right">    0.497614</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.492176</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.147653</td>
    <td align="right">    0.001491</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000232</td>
    <td align="right">    0.387726</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.685504</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.205651</td>
    <td align="right">    0.002077</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000298</td>
    <td align="right">    0.498124</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.837722</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.251316</td>
    <td align="right">    0.000785</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000071</td>
    <td align="right">    0.251316</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.394051</td>
    <td align="right">    0.001231</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000222</td>
    <td align="right">    0.394051</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.835210</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.250563</td>
    <td align="right">    0.000783</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000071</td>
    <td align="right">    0.250563</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.393561</td>
    <td align="right">    0.001230</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000222</td>
    <td align="right">    0.393561</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.839112</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.251734</td>
    <td align="right">    0.000787</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000071</td>
    <td align="right">    0.251734</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.394112</td>
    <td align="right">    0.001232</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000222</td>
    <td align="right">    0.394112</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        3.90</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.17</td>
    <td align="right">    0.001393</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001014</td>
    <td align="right">        1.70</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.504059</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.151218</td>
    <td align="right">    0.000720</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000153</td>
    <td align="right">    0.255723</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.811880</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.243564</td>
    <td align="right">    0.001160</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000273</td>
    <td align="right">    0.456277</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        3.14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.940852</td>
    <td align="right">    0.000825</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000450</td>
    <td align="right">    0.940852</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        4.77</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.43</td>
    <td align="right">    0.001255</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001000</td>
    <td align="right">        1.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.74</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.521094</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000094</td>
    <td align="right">    0.521094</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.359650</td>
    <td align="right">    0.001052</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000142</td>
    <td align="right">    0.359650</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.66</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.499256</td>
    <td align="right">    0.001047</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000578</td>
    <td align="right">    0.966920</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.44</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.732406</td>
    <td align="right">    0.001535</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000864</td>
    <td align="right">        1.44</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.63</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.487650</td>
    <td align="right">    0.001022</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000571</td>
    <td align="right">    0.954560</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.42</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.726322</td>
    <td align="right">    0.001523</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000860</td>
    <td align="right">        1.44</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.63</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.487847</td>
    <td align="right">    0.001023</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000571</td>
    <td align="right">    0.955045</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.42</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.727264</td>
    <td align="right">    0.001525</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000861</td>
    <td align="right">        1.44</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.45</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.435393</td>
    <td align="right">    0.000913</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000569</td>
    <td align="right">    0.951394</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.660955</td>
    <td align="right">    0.001386</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000863</td>
    <td align="right">        1.44</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.45</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.435420</td>
    <td align="right">    0.000913</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000569</td>
    <td align="right">    0.951542</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.661857</td>
    <td align="right">    0.001388</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000863</td>
    <td align="right">        1.44</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.447346</td>
    <td align="right">    0.000938</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000577</td>
    <td align="right">    0.964109</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.23</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.667956</td>
    <td align="right">    0.001400</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000866</td>
    <td align="right">        1.45</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.81</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.541958</td>
    <td align="right">    0.001019</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000560</td>
    <td align="right">    0.937195</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.61</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.782337</td>
    <td align="right">    0.001471</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000863</td>
    <td align="right">        1.44</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    14011.75</td>
    <td align="right">    0.000301</td>
    <td align="right">      292.41</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    20266.64</td>
    <td align="right">    0.000436</td>
    <td align="right">      422.98</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    10788.30</td>
    <td align="right">    0.000232</td>
    <td align="right">      225.15</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    13822.83</td>
    <td align="right">    0.000297</td>
    <td align="right">      288.49</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    10744.95</td>
    <td align="right">    0.000231</td>
    <td align="right">      224.24</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    13806.27</td>
    <td align="right">    0.000297</td>
    <td align="right">      288.15</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    10748.14</td>
    <td align="right">    0.000231</td>
    <td align="right">      224.31</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    13809.33</td>
    <td align="right">    0.000297</td>
    <td align="right">      288.21</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    10739.65</td>
    <td align="right">    0.000231</td>
    <td align="right">      224.13</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    13836.53</td>
    <td align="right">    0.000298</td>
    <td align="right">      288.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    10740.72</td>
    <td align="right">    0.000231</td>
    <td align="right">      224.15</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    13838.25</td>
    <td align="right">    0.000298</td>
    <td align="right">      288.81</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    10780.60</td>
    <td align="right">    0.000232</td>
    <td align="right">      224.99</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    13852.46</td>
    <td align="right">    0.000298</td>
    <td align="right">      289.11</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     3309.13</td>
    <td align="right">    0.000071</td>
    <td align="right">       60.48</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    10324.74</td>
    <td align="right">    0.000222</td>
    <td align="right">      211.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     3279.19</td>
    <td align="right">    0.000071</td>
    <td align="right">       59.90</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    10300.33</td>
    <td align="right">    0.000222</td>
    <td align="right">      211.21</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     3322.47</td>
    <td align="right">    0.000071</td>
    <td align="right">       60.73</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    10329.64</td>
    <td align="right">    0.000222</td>
    <td align="right">      211.90</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    47166.93</td>
    <td align="right">    0.001014</td>
    <td align="right">      984.43</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     7109.63</td>
    <td align="right">    0.000153</td>
    <td align="right">      148.37</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    12690.15</td>
    <td align="right">    0.000273</td>
    <td align="right">      264.86</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    20941.87</td>
    <td align="right">    0.000450</td>
    <td align="right">      412.89</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    46492.57</td>
    <td align="right">    0.001000</td>
    <td align="right">      970.38</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     4371.98</td>
    <td align="right">    0.000094</td>
    <td align="right">       76.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     6621.24</td>
    <td align="right">    0.000142</td>
    <td align="right">      126.08</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    26883.76</td>
    <td align="right">    0.000578</td>
    <td align="right">      561.05</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    40161.51</td>
    <td align="right">    0.000864</td>
    <td align="right">      838.21</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    26539.86</td>
    <td align="right">    0.000571</td>
    <td align="right">      553.87</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    39994.32</td>
    <td align="right">    0.000860</td>
    <td align="right">      834.72</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    26553.36</td>
    <td align="right">    0.000571</td>
    <td align="right">      554.15</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    40011.32</td>
    <td align="right">    0.000861</td>
    <td align="right">      835.07</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    26451.77</td>
    <td align="right">    0.000569</td>
    <td align="right">      552.03</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    40111.30</td>
    <td align="right">    0.000863</td>
    <td align="right">      837.16</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    26455.91</td>
    <td align="right">    0.000569</td>
    <td align="right">      552.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    40121.67</td>
    <td align="right">    0.000863</td>
    <td align="right">      837.38</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    26805.57</td>
    <td align="right">    0.000577</td>
    <td align="right">      559.41</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    40284.30</td>
    <td align="right">    0.000866</td>
    <td align="right">      840.77</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    26057.08</td>
    <td align="right">    0.000560</td>
    <td align="right">      543.79</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    40137.75</td>
    <td align="right">    0.000863</td>
    <td align="right">      837.72</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">   197879.04</td>
    <td align="right">    0.004256</td>
    <td align="right">     2600.03</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">   106197.55</td>
    <td align="right">    0.002284</td>
    <td align="right">     1395.38</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">   105589.43</td>
    <td align="right">    0.002271</td>
    <td align="right">     1387.39</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">   106279.90</td>
    <td align="right">    0.002286</td>
    <td align="right">     1396.47</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        6.43</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       12.27</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       12.28</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA SYS CONTROLLER</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA SYS CONTROLLER</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA SYS CONTROLLER</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA SYS CONTROLLER</td>
    <td align="right">        6.43</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA SYS CONTROLLER</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER OA CONTROLLER</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 OA CONTROLLER</td>
    <td align="right">       12.27</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 OA CONTROLLER</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 OA CONTROLLER</td>
    <td align="right">       12.28</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">        4.23</td>
    <td align="right">    79450.66</td>
    <td align="right">    0.755215</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">        6.30</td>
    <td align="right">   115818.41</td>
    <td align="right">    0.762099</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">        3.70</td>
    <td align="right">    66317.22</td>
    <td align="right">    0.770230</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">        6.43</td>
    <td align="right">   127513.07</td>
    <td align="right">    0.737957</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">        1.01</td>
    <td align="right">    22761.59</td>
    <td align="right">    0.701136</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 GAS HTG COIL</td>
    <td align="right">   124944.97</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 GAS HTG COIL</td>
    <td align="right">   175809.59</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 GAS HTG COIL</td>
    <td align="right">    98185.39</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 GAS HTG COIL</td>
    <td align="right">   211557.83</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 GAS HTG COIL</td>
    <td align="right">    48043.44</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">        6.43</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">        1.01</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">   445736.48</td>
    <td align="right">    0.018925</td>
    <td align="right">       22.86</td>
    <td align="right">       29.63</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008599</td>
    <td align="right">    0.008599</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">   224077.32</td>
    <td align="right">    0.009514</td>
    <td align="right">       12.27</td>
    <td align="right">       28.11</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008713</td>
    <td align="right">    0.008713</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">   223086.53</td>
    <td align="right">    0.009472</td>
    <td align="right">       12.20</td>
    <td align="right">       28.13</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008713</td>
    <td align="right">    0.008713</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">   224211.97</td>
    <td align="right">    0.009519</td>
    <td align="right">       12.28</td>
    <td align="right">       28.10</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008713</td>
    <td align="right">    0.008713</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER FAN</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 FAN</td>
    <td align="right">       12.27</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 FAN</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 FAN</td>
    <td align="right">       12.28</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER CLG COIL CONTROLLER</td>
    <td align="right">    0.018925</td>
    <td align="right">    0.000025</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.004256</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 CLG COIL CONTROLLER</td>
    <td align="right">    0.009514</td>
    <td align="right">    0.000050</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.002284</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 CLG COIL CONTROLLER</td>
    <td align="right">    0.009472</td>
    <td align="right">    0.000050</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.002271</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 CLG COIL CONTROLLER</td>
    <td align="right">    0.009519</td>
    <td align="right">    0.000050</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.002286</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.047430</td>
    <td align="right">        5.69</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.029047</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000453</td>
    <td align="right">    0.054359</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">    0.047430</td>
    <td align="right">    11802.40</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.029047</td>
    <td align="right">     7632.91</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000453</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate  [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">    0.047430</td>
    <td align="right">  1117093.67</td>
    <td align="right">      127.35</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 1665KBTU/HR 0.8 COMBUSTION EFF</td>
    <td align="right">  1355832.70</td>
    <td align="right">    0.029047</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">792.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">    0.000453</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:24:14</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:24:14</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:24:14</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">22.51</td>
    <td align="right">22.64</td>
    <td align="right">22.78</td>
    <td align="right">22.96</td>
    <td align="right">23.05</td>
    <td align="right">23.08</td>
    <td align="right">23.12</td>
    <td align="right">23.11</td>
    <td align="right">23.13</td>
    <td align="right">23.14</td>
    <td align="right">23.08</td>
    <td align="right">22.91</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.36</td>
    <td align="right">2.33</td>
    <td align="right">6.17</td>
    <td align="right">9.79</td>
    <td align="right">16.66</td>
    <td align="right">20.28</td>
    <td align="right">21.27</td>
    <td align="right">19.44</td>
    <td align="right">15.20</td>
    <td align="right">9.93</td>
    <td align="right">4.73</td>
    <td align="right">1.30</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Denver Intl Ap CO USA TMY3 WMO#=725650</td>
    <td align="right">39.83</td>
    <td align="right">-104.65</td>
    <td align="right">-7.00</td>
    <td align="right">1650.00</td>
    <td align="right">83011</td>
    <td align="right">0.9866</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE Ref 1980-2004-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:12:12 -0700</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">46</td>
    <td align="right">442</td>
    <td align="right">67</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">88.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">75.00</td>
    <td align="right">101.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">7904.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">988.00</td>
    <td align="right">512.00</td>
    <td align="right">422.46</td>
    <td align="right">89.54</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">14.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">9984.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1248.00</td>
    <td align="right">608.00</td>
    <td align="right">428.93</td>
    <td align="right">179.07</td>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">71.50</td>
    <td align="right">97.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">90.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">210.00</td>
    <td align="right">116.00</td>
    <td align="right">94.79</td>
    <td align="right">21.21</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">71.50</td>
    <td align="right">97.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">90.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">210.00</td>
    <td align="right">116.00</td>
    <td align="right">94.79</td>
    <td align="right">21.21</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">88.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">75.00</td>
    <td align="right">101.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2496.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">624.00</td>
    <td align="right">200.00</td>
    <td align="right">141.09</td>
    <td align="right">58.91</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">4.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">44.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">44.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">81.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">85.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">81.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">85.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">18.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">18.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">58.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">58.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">95.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">99.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">95.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">99.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">32.00</td>
    <td align="right">11.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">9.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">14.11</td>
    <td align="right">5.89</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">32.00</td>
    <td align="right">11.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">9.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">14.11</td>
    <td align="right">5.89</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">32.00</td>
    <td align="right">51.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">49.00</td>
    <td align="right">54.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">14.11</td>
    <td align="right">5.89</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">49.00</td>
    <td align="right">4.00</td>
    <td align="right">32.00</td>
    <td align="right">51.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">49.00</td>
    <td align="right">54.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">14.11</td>
    <td align="right">5.89</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">32.00</td>
    <td align="right">92.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">95.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">14.11</td>
    <td align="right">5.89</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">32.00</td>
    <td align="right">92.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">95.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">14.11</td>
    <td align="right">5.89</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">14.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">15808.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1976.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">70.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">66.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">864.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">216.00</td>
    <td align="right">36.00</td>
    <td align="right">25.40</td>
    <td align="right">10.60</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">66.00</td>
    <td align="right">4.00</td>
    <td align="right">129.00</td>
    <td align="right">83.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">66.00</td>
    <td align="right">101.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">3360.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">840.00</td>
    <td align="right">236.00</td>
    <td align="right">166.15</td>
    <td align="right">69.85</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">71.50</td>
    <td align="right">7.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">210.00</td>
    <td align="right">60.00</td>
    <td align="right">42.33</td>
    <td align="right">17.67</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">71.50</td>
    <td align="right">7.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">210.00</td>
    <td align="right">60.00</td>
    <td align="right">42.33</td>
    <td align="right">17.67</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">71.50</td>
    <td align="right">52.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">14.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4560.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1140.00</td>
    <td align="right">200.00</td>
    <td align="right">158.77</td>
    <td align="right">41.23</td>
    <td align="right">14</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">71.50</td>
    <td align="right">52.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">14.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">4560.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1140.00</td>
    <td align="right">200.00</td>
    <td align="right">158.77</td>
    <td align="right">41.23</td>
    <td align="right">14</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">70.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">66.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1368.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">342.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">66.00</td>
    <td align="right">4.00</td>
    <td align="right">98.00</td>
    <td align="right">70.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">66.00</td>
    <td align="right">75.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1368.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">342.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">4.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">44.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">44.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">85.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">85.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">18.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">18.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">58.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">58.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">99.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">99.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">7.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2128.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">532.00</td>
    <td align="right">208.00</td>
    <td align="right">146.74</td>
    <td align="right">61.26</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">98.00</td>
    <td align="right">7.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">2128.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">532.00</td>
    <td align="right">208.00</td>
    <td align="right">146.74</td>
    <td align="right">61.26</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">988.00</td>
    <td align="right">141.8</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1248.00</td>
    <td align="right">179.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">624.00</td>
    <td align="right">89.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">78.924</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">95.127</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1976.00</td>
    <td align="right">283.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">216.00</td>
    <td align="right">31.0</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">227.941</td>
    <td align="right">1119.564</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1363.708</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">840.00</td>
    <td align="right">120.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">95.896</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">112.098</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN SECONDARYSCHOOL AUDITORIUM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">988.00</td>
    <td align="right">141.8</td>
    <td align="right">141.8</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">128</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN SECONDARYSCHOOL CAFETERIA PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">624.00</td>
    <td align="right">89.6</td>
    <td align="right">89.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">81</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">45.9</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">45.9</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">45.9</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">45.9</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">45.9</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">45.9</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">163.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">147</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">163.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">147</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1976.00</td>
    <td align="right">283.6</td>
    <td align="right">283.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">255</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM - AUDIENCE PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1248.00</td>
    <td align="right">179.1</td>
    <td align="right">179.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">161</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">216.00</td>
    <td align="right">31.0</td>
    <td align="right">31.0</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">28</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN SECONDARYSCHOOL LIBRARY PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">840.00</td>
    <td align="right">120.6</td>
    <td align="right">120.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">108</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN SECONDARYSCHOOL MECHANICAL PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">49.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">44</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN SECONDARYSCHOOL MECHANICAL PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">49.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">44</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN SECONDARYSCHOOL OFFICE PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">76.4</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">69</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN SECONDARYSCHOOL OFFICE PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">76.4</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">69</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN SECONDARYSCHOOL RESTROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">30.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN SECONDARYSCHOOL RESTROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">30.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN SECONDARYSCHOOL AUDITORIUM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">988.00</td>
    <td align="right">141.8</td>
    <td align="right">16008.032</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">800.402</td>
    <td align="right">15207.630</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN SECONDARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">624.00</td>
    <td align="right">89.6</td>
    <td align="right">10110.336</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">505.517</td>
    <td align="right">9604.819</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">5184.788</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">259.239</td>
    <td align="right">4925.548</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">5184.788</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">259.239</td>
    <td align="right">4925.548</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">5184.788</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">259.239</td>
    <td align="right">4925.548</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">5184.788</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">259.239</td>
    <td align="right">4925.548</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">5184.788</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">259.239</td>
    <td align="right">4925.548</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">5184.788</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">259.239</td>
    <td align="right">4925.548</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">18470.806</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">923.540</td>
    <td align="right">17547.265</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">18470.806</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">923.540</td>
    <td align="right">17547.265</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1976.00</td>
    <td align="right">283.6</td>
    <td align="right">32016.064</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1600.803</td>
    <td align="right">30415.260</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM - AUDIENCE LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1248.00</td>
    <td align="right">179.1</td>
    <td align="right">20220.672</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1011.034</td>
    <td align="right">19209.638</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">216.00</td>
    <td align="right">31.0</td>
    <td align="right">3499.732</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">174.987</td>
    <td align="right">3324.745</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN SECONDARYSCHOOL LIBRARY LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">840.00</td>
    <td align="right">120.6</td>
    <td align="right">13610.068</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">680.503</td>
    <td align="right">12929.564</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN SECONDARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">3402.517</td>
    <td align="right">16.202</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">170.126</td>
    <td align="right">3232.391</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN SECONDARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">3402.517</td>
    <td align="right">16.202</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">170.126</td>
    <td align="right">3232.391</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN SECONDARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">5541.242</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">277.062</td>
    <td align="right">5264.180</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN SECONDARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">5541.242</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">277.062</td>
    <td align="right">5264.180</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN SECONDARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">8619.709</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">430.985</td>
    <td align="right">8188.724</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN SECONDARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">8619.709</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">430.985</td>
    <td align="right">8188.724</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN SECONDARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">3402.517</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">170.126</td>
    <td align="right">3232.391</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN SECONDARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">3402.517</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">170.126</td>
    <td align="right">3232.391</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2 ELEVATOR LIFT MOTORS -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG ELEVATORS</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">29964.940</td>
    <td align="right">87.617</td>
    <td align="right">610.505</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8989.482</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN SECONDARYSCHOOL AUDITORIUM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">988.00</td>
    <td align="right">141.8</td>
    <td align="right">8179.401</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2044.850</td>
    <td align="right">7770.431</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN SECONDARYSCHOOL CAFETERIA ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">624.00</td>
    <td align="right">89.6</td>
    <td align="right">49248.602</td>
    <td align="right">78.924</td>
    <td align="right">549.935</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">12312.150</td>
    <td align="right">46786.172</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2649.199</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">662.300</td>
    <td align="right">2516.739</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2649.199</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">662.300</td>
    <td align="right">2516.739</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2649.199</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">662.300</td>
    <td align="right">2516.739</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2649.199</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">662.300</td>
    <td align="right">2516.739</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2649.199</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">662.300</td>
    <td align="right">2516.739</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2649.199</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">662.300</td>
    <td align="right">2516.739</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">9437.770</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2359.442</td>
    <td align="right">8965.881</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">9437.770</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2359.442</td>
    <td align="right">8965.881</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1976.00</td>
    <td align="right">283.6</td>
    <td align="right">16358.801</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">4089.700</td>
    <td align="right">15540.861</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM - AUDIENCE ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1248.00</td>
    <td align="right">179.1</td>
    <td align="right">10331.874</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2582.969</td>
    <td align="right">9815.281</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL KITCHEN EQUIP</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">216.00</td>
    <td align="right">31.0</td>
    <td align="right">49235.356</td>
    <td align="right">227.941</td>
    <td align="right">1588.274</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">4923.536</td>
    <td align="right">12308.839</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN SECONDARYSCHOOL LIBRARY ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">840.00</td>
    <td align="right">120.6</td>
    <td align="right">6954.146</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1738.537</td>
    <td align="right">6606.439</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN SECONDARYSCHOOL LOBBY ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">1738.537</td>
    <td align="right">8.279</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">434.634</td>
    <td align="right">1651.610</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN SECONDARYSCHOOL LOBBY ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">1738.537</td>
    <td align="right">8.279</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">434.634</td>
    <td align="right">1651.610</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN SECONDARYSCHOOL MECHANICAL ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">2831.331</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">707.833</td>
    <td align="right">2689.764</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN SECONDARYSCHOOL MECHANICAL ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">2831.331</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">707.833</td>
    <td align="right">2689.764</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN SECONDARYSCHOOL OFFICE ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">4404.293</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1101.073</td>
    <td align="right">4184.078</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN SECONDARYSCHOOL OFFICE ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">4404.293</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1101.073</td>
    <td align="right">4184.078</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN SECONDARYSCHOOL RESTROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">1738.537</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">434.634</td>
    <td align="right">1651.610</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN SECONDARYSCHOOL RESTROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">1738.537</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">434.634</td>
    <td align="right">1651.610</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN GAS EQUIP</td>
    <td align="right">SECONDARYSCHOOL KITCHEN GAS</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">216.00</td>
    <td align="right">31.0</td>
    <td align="right">241825.879</td>
    <td align="right">1119.564</td>
    <td align="right">7801.014</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">4836.518</td>
    <td align="right">48365.176</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">15000</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>#Detailed Refrigeration Systems</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_#Detailed Refrigeration Systems-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Detailed Refrigeration Systems</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Detailed Refrigeration System</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Detailed Refrigeration System-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Refrigeration System Name</td>
    <td align="right">Refrigerant Used</td>
    <td align="right"># Refrigerated Cases Connected</td>
    <td align="right"># WalkInCoolers Connected</td>
    <td align="right">#Air Chillers Connected</td>
    <td align="right"># Secondary Loops Served</td>
    <td align="right"># Cascade Condensers Served</td>
    <td align="right"># Mechanical Subcoolers Served</td>
    <td align="right"># Compressors Connected</td>
    <td align="right"># Compression Stages</td>
    <td align="right">Intercooler Type</td>
    <td align="right">Intercooler Effectiveness</td>
    <td align="right"># Subcoolers Connected</td>
    <td align="right">Minimum Condensing Temperature (C)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">REFRIGERATION SYSTEM 1</td>
    <td align="right">R404A</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">REFRIGERATION SYSTEM 2</td>
    <td align="right">R404A</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">792.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">2.9980</td>
    <td align="right">844999.8</td>
    <td align="right">0.225</td>
    <td align="right">0.6636</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN SECONDARYSCHOOL AUDITORIUM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">988.00</td>
    <td align="right">141.8</td>
    <td align="right">0.581</td>
    <td align="right">5.876E-004</td>
    <td align="right">3.870E-004</td>
    <td align="right">0.264</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN SECONDARYSCHOOL CAFETERIA INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">624.00</td>
    <td align="right">89.6</td>
    <td align="right">0.227</td>
    <td align="right">3.634E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.327</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2.268E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">1.134E-003</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2.268E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2.268E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">1.134E-003</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2.268E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2.268E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">1.134E-003</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2.268E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">0.227</td>
    <td align="right">1.989E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.179</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">0.227</td>
    <td align="right">1.989E-004</td>
    <td align="right">1.692E-004</td>
    <td align="right">0.179</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1976.00</td>
    <td align="right">283.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM - AUDIENCE INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1248.00</td>
    <td align="right">179.1</td>
    <td align="right">0.689</td>
    <td align="right">5.524E-004</td>
    <td align="right">3.714E-004</td>
    <td align="right">0.249</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">216.00</td>
    <td align="right">31.0</td>
    <td align="right">4.082E-002</td>
    <td align="right">1.890E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN SECONDARYSCHOOL LIBRARY INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">840.00</td>
    <td align="right">120.6</td>
    <td align="right">0.268</td>
    <td align="right">3.186E-004</td>
    <td align="right">2.487E-004</td>
    <td align="right">0.287</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN SECONDARYSCHOOL LOBBY INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">6.803E-002</td>
    <td align="right">3.240E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.292</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN SECONDARYSCHOOL LOBBY INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">6.803E-002</td>
    <td align="right">3.240E-004</td>
    <td align="right">2.520E-004</td>
    <td align="right">0.292</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN SECONDARYSCHOOL MECHANICAL INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN SECONDARYSCHOOL MECHANICAL INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN SECONDARYSCHOOL OFFICE INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">0.236</td>
    <td align="right">4.433E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.399</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN SECONDARYSCHOOL OFFICE INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">0.236</td>
    <td align="right">4.433E-004</td>
    <td align="right">3.187E-004</td>
    <td align="right">0.399</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN SECONDARYSCHOOL RESTROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">0.132</td>
    <td align="right">6.263E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.564</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN SECONDARYSCHOOL RESTROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">0.132</td>
    <td align="right">6.263E-004</td>
    <td align="right">4.035E-004</td>
    <td align="right">0.564</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">43206.11710</td>
    <td align="right">47730.50683</td>
    <td align="right">3.83132</td>
    <td align="right">4.23252</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">988.00000</td>
    <td align="right">141.79303</td>
    <td align="right">1.22240</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">43901.72310</td>
    <td align="right">52682.06772</td>
    <td align="right">2.29618</td>
    <td align="right">2.75542</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">988.00000</td>
    <td align="right">141.79303</td>
    <td align="right">1.22240</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">64320.61765</td>
    <td align="right">71056.04221</td>
    <td align="right">5.70365</td>
    <td align="right">6.30092</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">31.18900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">1248.00000</td>
    <td align="right">179.10699</td>
    <td align="right">1.54409</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">56966.30364</td>
    <td align="right">68359.56437</td>
    <td align="right">2.97952</td>
    <td align="right">3.57543</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">1248.00000</td>
    <td align="right">179.10699</td>
    <td align="right">1.54409</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7367.49225</td>
    <td align="right">8138.98963</td>
    <td align="right">0.65336</td>
    <td align="right">1.28395</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">34.52900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">210.00000</td>
    <td align="right">30.13820</td>
    <td align="right">1.28395</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">8030.64278</td>
    <td align="right">9636.77133</td>
    <td align="right">0.41998</td>
    <td align="right">1.28395</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">210.00000</td>
    <td align="right">30.13820</td>
    <td align="right">1.28395</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10405.33173</td>
    <td align="right">11494.94078</td>
    <td align="right">0.92273</td>
    <td align="right">1.28395</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">210.00000</td>
    <td align="right">30.13820</td>
    <td align="right">1.28395</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">11612.50102</td>
    <td align="right">13935.00122</td>
    <td align="right">0.60731</td>
    <td align="right">1.28395</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">210.00000</td>
    <td align="right">30.13820</td>
    <td align="right">1.28395</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">37730.33635</td>
    <td align="right">41681.32194</td>
    <td align="right">3.34609</td>
    <td align="right">3.69648</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">31.18900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">624.00000</td>
    <td align="right">89.55350</td>
    <td align="right">0.77204</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1635.01163</td>
    <td align="right">1962.01396</td>
    <td align="right">8.55262E-002</td>
    <td align="right">0.77204</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">624.00000</td>
    <td align="right">89.55350</td>
    <td align="right">0.77204</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5388.03488</td>
    <td align="right">5952.25058</td>
    <td align="right">0.47780</td>
    <td align="right">0.52784</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">36.03200</td>
    <td align="right">8.00182E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6183.58465</td>
    <td align="right">7420.30159</td>
    <td align="right">0.32334</td>
    <td align="right">0.38800</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7376.10558</td>
    <td align="right">8148.50492</td>
    <td align="right">0.65410</td>
    <td align="right">0.72260</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">36.19900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7921.53808</td>
    <td align="right">9505.84569</td>
    <td align="right">0.41422</td>
    <td align="right">0.49706</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5322.66711</td>
    <td align="right">5880.03773</td>
    <td align="right">0.47201</td>
    <td align="right">0.52143</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">36.03200</td>
    <td align="right">8.00182E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6158.75499</td>
    <td align="right">7390.50599</td>
    <td align="right">0.32204</td>
    <td align="right">0.38644</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7346.15149</td>
    <td align="right">8115.41415</td>
    <td align="right">0.65144</td>
    <td align="right">0.71966</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">36.19900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7912.05264</td>
    <td align="right">9494.46316</td>
    <td align="right">0.41372</td>
    <td align="right">0.49646</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5324.73498</td>
    <td align="right">5882.32214</td>
    <td align="right">0.47219</td>
    <td align="right">0.52163</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">36.03200</td>
    <td align="right">8.00182E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6160.58175</td>
    <td align="right">7392.69810</td>
    <td align="right">0.32213</td>
    <td align="right">0.38656</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7352.66654</td>
    <td align="right">8122.61143</td>
    <td align="right">0.65202</td>
    <td align="right">0.72030</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">36.19900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7913.80659</td>
    <td align="right">9496.56791</td>
    <td align="right">0.41381</td>
    <td align="right">0.49657</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4954.56711</td>
    <td align="right">5473.39162</td>
    <td align="right">0.43936</td>
    <td align="right">0.48537</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">35.86500</td>
    <td align="right">8.00182E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6155.72047</td>
    <td align="right">7386.86457</td>
    <td align="right">0.32188</td>
    <td align="right">0.38625</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6963.31713</td>
    <td align="right">7692.49074</td>
    <td align="right">0.61749</td>
    <td align="right">0.68215</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">36.03200</td>
    <td align="right">8.00182E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7929.38795</td>
    <td align="right">9515.26554</td>
    <td align="right">0.41463</td>
    <td align="right">0.49755</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4955.41333</td>
    <td align="right">5474.32645</td>
    <td align="right">0.43943</td>
    <td align="right">0.48545</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">35.86500</td>
    <td align="right">8.00182E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6156.33208</td>
    <td align="right">7387.59849</td>
    <td align="right">0.32191</td>
    <td align="right">0.38629</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6969.27615</td>
    <td align="right">7699.07377</td>
    <td align="right">0.61802</td>
    <td align="right">0.68274</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">36.03200</td>
    <td align="right">8.00182E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7930.37011</td>
    <td align="right">9516.44413</td>
    <td align="right">0.41468</td>
    <td align="right">0.49761</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5024.07948</td>
    <td align="right">5550.18307</td>
    <td align="right">0.44552</td>
    <td align="right">0.49218</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">35.86500</td>
    <td align="right">8.00182E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6179.17229</td>
    <td align="right">7415.00675</td>
    <td align="right">0.32310</td>
    <td align="right">0.38773</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6997.52699</td>
    <td align="right">7730.28293</td>
    <td align="right">0.62052</td>
    <td align="right">0.68550</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">36.03200</td>
    <td align="right">8.00182E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7938.51007</td>
    <td align="right">9526.21208</td>
    <td align="right">0.41510</td>
    <td align="right">0.49812</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8550.27256</td>
    <td align="right">9445.62646</td>
    <td align="right">0.75831</td>
    <td align="right">0.83772</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">32.85900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">991.14042</td>
    <td align="right">1189.36850</td>
    <td align="right">5.18478E-002</td>
    <td align="right">0.55848</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13407.29427</td>
    <td align="right">14811.25807</td>
    <td align="right">1.18899</td>
    <td align="right">1.31350</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5754.18191</td>
    <td align="right">6905.01830</td>
    <td align="right">0.30101</td>
    <td align="right">0.55848</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8524.62986</td>
    <td align="right">9417.29855</td>
    <td align="right">0.75604</td>
    <td align="right">0.83521</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">32.85900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">971.86848</td>
    <td align="right">1166.24218</td>
    <td align="right">5.08397E-002</td>
    <td align="right">0.55848</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13390.63011</td>
    <td align="right">14792.84890</td>
    <td align="right">1.18752</td>
    <td align="right">1.31187</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5737.55064</td>
    <td align="right">6885.06076</td>
    <td align="right">0.30014</td>
    <td align="right">0.55848</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8564.46793</td>
    <td align="right">9461.30832</td>
    <td align="right">0.75957</td>
    <td align="right">0.83911</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">32.85900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">999.17791</td>
    <td align="right">1199.01350</td>
    <td align="right">5.22683E-002</td>
    <td align="right">0.55848</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13409.39458</td>
    <td align="right">14813.57832</td>
    <td align="right">1.18918</td>
    <td align="right">1.31371</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5757.76833</td>
    <td align="right">6909.32200</td>
    <td align="right">0.30119</td>
    <td align="right">0.55848</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">65649.35436</td>
    <td align="right">72523.91946</td>
    <td align="right">5.82170</td>
    <td align="right">6.43133</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">34.52900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">1976.00000</td>
    <td align="right">283.58607</td>
    <td align="right">2.44481</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">11253.84660</td>
    <td align="right">13504.61592</td>
    <td align="right">0.58873</td>
    <td align="right">2.44481</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:30:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">1976.00000</td>
    <td align="right">283.58607</td>
    <td align="right">2.44481</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10268.25738</td>
    <td align="right">11343.51249</td>
    <td align="right">0.91115</td>
    <td align="right">1.00657</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">34.52900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">216.00000</td>
    <td align="right">30.99929</td>
    <td align="right">0.78297</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3175.48997</td>
    <td align="right">3810.58796</td>
    <td align="right">0.16613</td>
    <td align="right">0.78297</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">216.00000</td>
    <td align="right">30.99929</td>
    <td align="right">0.78297</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">39806.29960</td>
    <td align="right">43974.67263</td>
    <td align="right">3.53018</td>
    <td align="right">3.89984</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">34.52900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">840.00000</td>
    <td align="right">120.55278</td>
    <td align="right">1.03929</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">27021.04463</td>
    <td align="right">32425.25356</td>
    <td align="right">1.41329</td>
    <td align="right">1.69595</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">840.00000</td>
    <td align="right">120.55278</td>
    <td align="right">1.03929</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5146.14948</td>
    <td align="right">5685.03581</td>
    <td align="right">0.45628</td>
    <td align="right">0.50406</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">34.52900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">210.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10668</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4074.32438</td>
    <td align="right">4889.18926</td>
    <td align="right">0.21310</td>
    <td align="right">0.25572</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">210.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10668</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8288.80695</td>
    <td align="right">9156.78111</td>
    <td align="right">0.73492</td>
    <td align="right">0.81188</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">210.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10668</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7269.69107</td>
    <td align="right">8723.62929</td>
    <td align="right">0.38023</td>
    <td align="right">0.45628</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">210.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10668</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">32010.69294</td>
    <td align="right">35362.73797</td>
    <td align="right">2.83890</td>
    <td align="right">3.13617</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">1140.00000</td>
    <td align="right">163.60735</td>
    <td align="right">1.98959</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">10719.19895</td>
    <td align="right">12863.03874</td>
    <td align="right">0.56069</td>
    <td align="right">1.98959</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">1140.00000</td>
    <td align="right">163.60735</td>
    <td align="right">1.98959</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">48682.17427</td>
    <td align="right">53779.99708</td>
    <td align="right">4.31731</td>
    <td align="right">4.76940</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">1140.00000</td>
    <td align="right">163.60735</td>
    <td align="right">1.98959</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">26630.81949</td>
    <td align="right">31956.98339</td>
    <td align="right">1.39297</td>
    <td align="right">1.98959</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">1140.00000</td>
    <td align="right">163.60735</td>
    <td align="right">1.98959</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">17728.10405</td>
    <td align="right">19584.52756</td>
    <td align="right">1.57233</td>
    <td align="right">1.73698</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">32.85900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">342.00000</td>
    <td align="right">49.08220</td>
    <td align="right">0.51001</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.51001</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">342.00000</td>
    <td align="right">49.08220</td>
    <td align="right">0.51001</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12236.32343</td>
    <td align="right">13517.66736</td>
    <td align="right">1.08520</td>
    <td align="right">1.19883</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">34.52900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">342.00000</td>
    <td align="right">49.08220</td>
    <td align="right">0.51001</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2952.99546</td>
    <td align="right">3543.59455</td>
    <td align="right">0.15448</td>
    <td align="right">0.51001</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">342.00000</td>
    <td align="right">49.08220</td>
    <td align="right">0.51001</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">16986.94629</td>
    <td align="right">18765.75842</td>
    <td align="right">1.50644</td>
    <td align="right">1.66419</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15407.09652</td>
    <td align="right">18488.51582</td>
    <td align="right">0.80577</td>
    <td align="right">0.96692</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">24920.07961</td>
    <td align="right">27529.62103</td>
    <td align="right">2.20994</td>
    <td align="right">2.44135</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23010.43209</td>
    <td align="right">27612.51851</td>
    <td align="right">1.20342</td>
    <td align="right">1.44410</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">16592.03413</td>
    <td align="right">18329.49248</td>
    <td align="right">1.47142</td>
    <td align="right">1.62550</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15210.15381</td>
    <td align="right">18252.18457</td>
    <td align="right">0.79547</td>
    <td align="right">0.95456</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">24713.05241</td>
    <td align="right">27300.91469</td>
    <td align="right">2.19158</td>
    <td align="right">2.42107</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22914.70033</td>
    <td align="right">27497.64039</td>
    <td align="right">1.19841</td>
    <td align="right">1.43809</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">16598.72291</td>
    <td align="right">18336.88168</td>
    <td align="right">1.47201</td>
    <td align="right">1.62616</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15217.88260</td>
    <td align="right">18261.45912</td>
    <td align="right">0.79587</td>
    <td align="right">0.95504</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">24745.11750</td>
    <td align="right">27336.33751</td>
    <td align="right">2.19442</td>
    <td align="right">2.42421</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22924.43062</td>
    <td align="right">27509.31675</td>
    <td align="right">1.19892</td>
    <td align="right">1.43870</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14813.88974</td>
    <td align="right">16365.14719</td>
    <td align="right">1.31374</td>
    <td align="right">1.45131</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15159.68309</td>
    <td align="right">18191.61971</td>
    <td align="right">0.79283</td>
    <td align="right">0.95139</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22488.90057</td>
    <td align="right">24843.85763</td>
    <td align="right">1.99434</td>
    <td align="right">2.20318</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22981.68864</td>
    <td align="right">27578.02637</td>
    <td align="right">1.20192</td>
    <td align="right">1.44230</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14814.82748</td>
    <td align="right">16366.18311</td>
    <td align="right">1.31382</td>
    <td align="right">1.45140</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15162.05387</td>
    <td align="right">18194.46465</td>
    <td align="right">0.79295</td>
    <td align="right">0.95154</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22519.60205</td>
    <td align="right">24877.77407</td>
    <td align="right">1.99707</td>
    <td align="right">2.20619</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22987.62342</td>
    <td align="right">27585.14811</td>
    <td align="right">1.20223</td>
    <td align="right">1.44267</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15220.63473</td>
    <td align="right">16814.48505</td>
    <td align="right">1.34981</td>
    <td align="right">1.49115</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15362.29874</td>
    <td align="right">18434.75848</td>
    <td align="right">0.80342</td>
    <td align="right">0.96411</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22727.10100</td>
    <td align="right">25107.00156</td>
    <td align="right">2.01547</td>
    <td align="right">2.22652</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23080.75072</td>
    <td align="right">27696.90087</td>
    <td align="right">1.20710</td>
    <td align="right">1.44852</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">18439.33562</td>
    <td align="right">20370.23676</td>
    <td align="right">1.63529</td>
    <td align="right">1.80653</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">34.52900</td>
    <td align="right">8.00182E-003</td>
    <td align="right">532.00000</td>
    <td align="right">76.35010</td>
    <td align="right">0.65822</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">14933.06902</td>
    <td align="right">17919.68283</td>
    <td align="right">0.78100</td>
    <td align="right">0.93719</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">532.00000</td>
    <td align="right">76.35010</td>
    <td align="right">0.65822</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">26618.79130</td>
    <td align="right">29406.21572</td>
    <td align="right">2.36060</td>
    <td align="right">2.60779</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">36.70000</td>
    <td align="right">8.00182E-003</td>
    <td align="right">532.00000</td>
    <td align="right">76.35010</td>
    <td align="right">0.65822</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22995.99933</td>
    <td align="right">27595.19919</td>
    <td align="right">1.20269</td>
    <td align="right">1.44323</td>
    <td align="right">BOISE AIR TERMINAL  UO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">1.09982E-003</td>
    <td align="right">532.00000</td>
    <td align="right">76.35010</td>
    <td align="right">0.65822</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.23252</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.23252</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.75542</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.75542</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.30092</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.30092</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.57543</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.57543</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.69648</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.69648</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77204</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77204</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.43133</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.43133</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.44481</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.44481</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.00657</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.00657</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.78297</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.78297</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">22.86248</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">22.86248</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">12.35546</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">12.35546</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">12.26982</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">12.26982</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.69054</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.69054</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">12.19956</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">12.19956</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.67064</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.67064</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">12.27933</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">12.27933</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.69232</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.69232</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.23252</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.30092</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.28395</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.38519</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.83422E-003</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.01359E-004</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.50397</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">14011.74811</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.01359E-004</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">292.41229</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.28395</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.38519</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.83422E-003</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.35886E-004</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.72877</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">20266.63887</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.35886E-004</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">422.97806</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.69648</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.52784</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15835</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.59950E-003</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.32030E-004</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.38800</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">10788.30203</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.32030E-004</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">225.14739</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.72260</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21678</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.18968E-003</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.97296E-004</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.49706</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
