    <td align="right">       86.17</td>
    <td align="right">       45.83</td>
    <td align="right">       22.00</td>
    <td align="right">       36.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      241.17</td>
    <td align="right">       61.00</td>
    <td align="right">       26.67</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       85.33</td>
    <td align="right">       45.83</td>
    <td align="right">       22.00</td>
    <td align="right">       37.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      242.33</td>
    <td align="right">       61.83</td>
    <td align="right">       26.67</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       86.17</td>
    <td align="right">       45.67</td>
    <td align="right">       22.50</td>
    <td align="right">       36.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      243.00</td>
    <td align="right">       61.33</td>
    <td align="right">       26.67</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      110.17</td>
    <td align="right">        4.83</td>
    <td align="right">       24.67</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      373.67</td>
    <td align="right">       10.17</td>
    <td align="right">       28.50</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      110.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.67</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      374.17</td>
    <td align="right">       10.00</td>
    <td align="right">       28.50</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      110.83</td>
    <td align="right">        5.00</td>
    <td align="right">       24.67</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      371.83</td>
    <td align="right">       10.00</td>
    <td align="right">       28.50</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.33</td>
    <td align="right">       33.33</td>
    <td align="right">       39.33</td>
    <td align="right">       33.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       67.00</td>
    <td align="right">        6.17</td>
    <td align="right">       59.00</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       38.83</td>
    <td align="right">       26.17</td>
    <td align="right">       38.83</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       66.17</td>
    <td align="right">        5.67</td>
    <td align="right">       58.50</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       41.50</td>
    <td align="right">       24.00</td>
    <td align="right">       41.50</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       69.17</td>
    <td align="right">        5.33</td>
    <td align="right">       60.00</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.67</td>
    <td align="right">        9.50</td>
    <td align="right">        0.67</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       35.83</td>
    <td align="right">       47.83</td>
    <td align="right">       14.83</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.33</td>
    <td align="right">        3.83</td>
    <td align="right">        6.33</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.00</td>
    <td align="right">        3.50</td>
    <td align="right">       17.17</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.33</td>
    <td align="right">        1.00</td>
    <td align="right">        6.33</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       27.17</td>
    <td align="right">        4.17</td>
    <td align="right">       27.17</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.17</td>
    <td align="right">      265.83</td>
    <td align="right">       16.33</td>
    <td align="right">      264.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      122.83</td>
    <td align="right">      164.67</td>
    <td align="right">       25.00</td>
    <td align="right">      141.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.17</td>
    <td align="right">      245.00</td>
    <td align="right">       16.50</td>
    <td align="right">      244.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      122.50</td>
    <td align="right">      154.67</td>
    <td align="right">       25.17</td>
    <td align="right">      134.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.17</td>
    <td align="right">      244.50</td>
    <td align="right">       16.50</td>
    <td align="right">      244.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      122.83</td>
    <td align="right">      154.33</td>
    <td align="right">       25.17</td>
    <td align="right">      134.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       29.00</td>
    <td align="right">        4.00</td>
    <td align="right">       18.33</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      162.00</td>
    <td align="right">        3.33</td>
    <td align="right">       26.83</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.67</td>
    <td align="right">        4.00</td>
    <td align="right">       18.17</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      162.17</td>
    <td align="right">        3.33</td>
    <td align="right">       26.83</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.50</td>
    <td align="right">        4.00</td>
    <td align="right">       18.67</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      166.50</td>
    <td align="right">        3.17</td>
    <td align="right">       26.83</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.50</td>
    <td align="right">      172.50</td>
    <td align="right">       11.33</td>
    <td align="right">      172.50</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      111.67</td>
    <td align="right">      127.67</td>
    <td align="right">       21.17</td>
    <td align="right">       86.50</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       10.00</td>
    <td align="right">      290.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.67</td>
    <td align="right">      148.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      769.83</td>
    <td align="right">     1032.50</td>
    <td align="right">       68.67</td>
    <td align="right">      418.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:42:01</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       63.89</td>
    <td align="right">      141.79</td>
    <td align="right">     7904.00</td>
    <td align="right">       0.563</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       80.70</td>
    <td align="right">      179.11</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.564</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.58</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       1.548</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.58</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       1.637</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.35</td>
    <td align="right">       89.55</td>
    <td align="right">     2496.00</td>
    <td align="right">       1.131</td>
    <td align="right">       0.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.464</td>
    <td align="right">       0.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.969</td>
    <td align="right">       0.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.452</td>
    <td align="right">       0.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.969</td>
    <td align="right">       0.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.449</td>
    <td align="right">       0.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.967</td>
    <td align="right">       0.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.255</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.747</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.261</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.756</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.277</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.760</td>
    <td align="right">       0.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.840</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       1.172</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.840</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       1.175</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.837</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       1.171</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      127.78</td>
    <td align="right">      283.59</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.564</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.97</td>
    <td align="right">       31.00</td>
    <td align="right">      864.00</td>
    <td align="right">       3.305</td>
    <td align="right">       0.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.32</td>
    <td align="right">      120.55</td>
    <td align="right">     3360.00</td>
    <td align="right">       1.524</td>
    <td align="right">       0.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       73.72</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.962</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       73.72</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       1.310</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.12</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       2.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.12</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       1.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.088</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.500</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.060</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.490</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.058</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.489</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.825</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.213</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.829</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.220</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.850</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.228</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       34.40</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       1.175</td>
    <td align="right">       0.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       34.40</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       1.596</td>
    <td align="right">       0.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       63.89</td>
    <td align="right">      141.79</td>
    <td align="right">     7904.00</td>
    <td align="right">       0.541</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       80.70</td>
    <td align="right">      179.11</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.542</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.58</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       0.777</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.58</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       0.798</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.35</td>
    <td align="right">       89.55</td>
    <td align="right">     2496.00</td>
    <td align="right">       1.097</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.556</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.741</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.550</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.739</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.548</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.738</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.510</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.717</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.519</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.730</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.515</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.40</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.718</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.236</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.511</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.237</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.512</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.236</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.69</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.510</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      127.78</td>
    <td align="right">      283.59</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.547</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.97</td>
    <td align="right">       31.00</td>
    <td align="right">      864.00</td>
    <td align="right">       3.211</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.32</td>
    <td align="right">      120.55</td>
    <td align="right">     3360.00</td>
    <td align="right">       0.762</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       73.72</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.381</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       73.72</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.771</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.12</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.631</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.12</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.356</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.686</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.351</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.676</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.349</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.678</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.363</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.624</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.364</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.589</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.388</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       30.84</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.592</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       34.40</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.549</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       34.40</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.722</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:42:01</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         231</td>
    <td align="right">          73</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          47</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          46</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          51</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          67</td>
    <td align="right">          67</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          46</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2152</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1243</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4808</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         352</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         545</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         934</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         934</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:42:01</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    12124.38</td>
    <td align="right">    74053.00</td>
    <td align="right">22-JUL-13:50</td>
    <td align="right">  1294805.74</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     6474.06</td>
    <td align="right">    72845.09</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   518493.59</td>
    <td align="right">01-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      280.26</td>
    <td align="right">     2845.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    22978.06</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     3115.22</td>
    <td align="right">    15871.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   301566.69</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      157.10</td>
    <td align="right">      800.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15207.63</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     3115.22</td>
    <td align="right">    15871.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   301566.69</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      840.77</td>
    <td align="right">    12817.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    56390.99</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.22</td>
    <td align="right">      505.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9604.82</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      285.10</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2302.46</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       15.74</td>
    <td align="right">       80.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1523.84</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      135.31</td>
    <td align="right">     1373.67</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11093.66</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       75.85</td>
    <td align="right">      386.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7342.15</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       90.77</td>
    <td align="right">      921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7442.29</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       50.88</td>
    <td align="right">      259.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4925.55</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      323.37</td>
    <td align="right">     3282.98</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    26513.15</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      181.27</td>
    <td align="right">      923.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17547.27</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      323.37</td>
    <td align="right">     3282.98</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    26513.15</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      181.27</td>
    <td align="right">      923.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17547.27</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      560.51</td>
    <td align="right">     5690.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    45956.12</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      314.19</td>
    <td align="right">     1600.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30415.26</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      354.01</td>
    <td align="right">     3594.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    29024.92</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      198.44</td>
    <td align="right">     1011.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19209.64</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      250.98</td>
    <td align="right">     6025.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16995.10</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       34.34</td>
    <td align="right">      174.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3324.75</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      238.27</td>
    <td align="right">     2419.04</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    19536.00</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      133.56</td>
    <td align="right">      680.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12929.56</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.57</td>
    <td align="right">      604.76</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4884.00</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.39</td>
    <td align="right">      170.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3232.39</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.57</td>
    <td align="right">      604.76</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4884.00</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.39</td>
    <td align="right">      170.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3232.39</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      160.12</td>
    <td align="right">      984.89</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    16943.43</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.38</td>
    <td align="right">      277.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5264.18</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       97.01</td>
    <td align="right">      984.89</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7953.94</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.38</td>
    <td align="right">      277.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5264.18</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      150.91</td>
    <td align="right">     1532.06</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    12372.80</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       84.59</td>
    <td align="right">      430.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8188.72</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      150.91</td>
    <td align="right">     1532.06</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    12372.80</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       84.59</td>
    <td align="right">      430.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8188.72</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.57</td>
    <td align="right">      604.76</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4884.00</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.39</td>
    <td align="right">      170.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3232.39</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.57</td>
    <td align="right">      604.76</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4884.00</td>
    <td align="right">01-SEP-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.39</td>
    <td align="right">      170.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3232.39</td>
    <td align="right">02-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     3325.64</td>
    <td align="right">    56046.45</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   215565.38</td>
    <td align="right">01-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      105.74</td>
    <td align="right">      707.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11679.25</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     3325.64</td>
    <td align="right">    56046.45</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   215565.38</td>
    <td align="right">01-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      123.16</td>
    <td align="right">     2044.85</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7770.43</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      741.55</td>
    <td align="right">    12312.15</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    46786.17</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.34</td>
    <td align="right">      204.90</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      778.62</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.46</td>
    <td align="right">      987.24</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3751.51</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       39.89</td>
    <td align="right">      662.30</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2516.74</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      142.11</td>
    <td align="right">     2359.44</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     8965.88</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      142.11</td>
    <td align="right">     2359.44</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     8965.88</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      246.32</td>
    <td align="right">     4089.70</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    15540.86</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      155.57</td>
    <td align="right">     2582.97</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     9815.28</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      183.43</td>
    <td align="right">     4923.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12308.84</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      104.71</td>
    <td align="right">     1738.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     6606.44</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.18</td>
    <td align="right">      434.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1651.61</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.18</td>
    <td align="right">      434.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1651.61</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.63</td>
    <td align="right">      707.83</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2689.76</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       66.32</td>
    <td align="right">     1101.07</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4184.08</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       66.32</td>
    <td align="right">     1101.07</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4184.08</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.18</td>
    <td align="right">      434.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1651.61</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.18</td>
    <td align="right">      434.63</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1651.61</td>
    <td align="right">01-SEP-08:50</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">       84.53</td>
    <td align="right">     1844.40</td>
    <td align="right">08-FEB-23:50</td>
    <td align="right">     5421.20</td>
    <td align="right">06-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.20</td>
    <td align="right">      926.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1361.52</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">       84.53</td>
    <td align="right">     1844.40</td>
    <td align="right">08-FEB-23:50</td>
    <td align="right">     5421.20</td>
    <td align="right">06-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     1822.04</td>
    <td align="right">      918.26</td>
    <td align="right">30-JAN-23:00</td>
    <td align="right">   470241.01</td>
    <td align="right">14-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    12124.38</td>
    <td align="right">    74053.00</td>
    <td align="right">22-JUL-13:50</td>
    <td align="right">  1294805.74</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    12124.38</td>
    <td align="right">    74053.00</td>
    <td align="right">22-JUL-13:50</td>
    <td align="right">  1294805.74</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    12124.38</td>
    <td align="right">    74053.00</td>
    <td align="right">22-JUL-13:50</td>
    <td align="right">  1294805.74</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    12124.38</td>
    <td align="right">    74053.00</td>
    <td align="right">22-JUL-13:50</td>
    <td align="right">  1294805.74</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    12124.38</td>
    <td align="right">    74053.00</td>
    <td align="right">22-JUL-13:50</td>
    <td align="right">  1294805.74</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    12124.38</td>
    <td align="right">    74053.00</td>
    <td align="right">22-JUL-13:50</td>
    <td align="right">  1294805.74</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     3484.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   315426.42</td>
    <td align="right">26-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     3087.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   182042.98</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     3087.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   182042.98</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      343.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    21874.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      343.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    21874.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     1962.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   579433.93</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      205.48</td>
    <td align="right">        0.00</td>
    <td align="right">15-JUL-00:10</td>
    <td align="right">    14176.22</td>
    <td align="right">18-DEC-08:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     3000.19</td>
    <td align="right">     4856.52</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2310581.11</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Gas</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     2203.03</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1719572.01</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      263.62</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54683.27</td>
    <td align="right">18-JAN-14:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      263.62</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54683.27</td>
    <td align="right">18-JAN-14:20</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      436.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   586172.59</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     2376.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2305724.60</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">     1939.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1719552.01</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">     3608.29</td>
    <td align="right">  -251142.57</td>
    <td align="right">02-FEB-18:50</td>
    <td align="right">  1109051.25</td>
    <td align="right">26-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">     3608.29</td>
    <td align="right">  -251142.57</td>
    <td align="right">02-FEB-18:50</td>
    <td align="right">  1109051.25</td>
    <td align="right">26-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">     3608.29</td>
    <td align="right">  -251142.57</td>
    <td align="right">02-FEB-18:50</td>
    <td align="right">  1109051.25</td>
    <td align="right">26-JUN-13:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUL-22:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUL-22:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUL-22:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUL-22:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUL-22:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUL-22:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUL-22:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     3058.95</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUL-22:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    25411.80</td>
    <td align="right">   -60874.43</td>
    <td align="right">25-NOV-17:20</td>
    <td align="right">  5057466.76</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     6141.20</td>
    <td align="right">     4157.75</td>
    <td align="right">30-JAN-23:00</td>
    <td align="right">  1093028.02</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      264.04</td>
    <td align="right">     4152.31</td>
    <td align="right">08-FEB-23:50</td>
    <td align="right">    20474.23</td>
    <td align="right">27-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">      178.03</td>
    <td align="right">     4152.31</td>
    <td align="right">08-FEB-23:50</td>
    <td align="right">    10745.76</td>
    <td align="right">03-JAN-04:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      178.03</td>
    <td align="right">     4152.31</td>
    <td align="right">08-FEB-23:50</td>
    <td align="right">    10745.76</td>
    <td align="right">03-JAN-04:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     1746.02</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-05:40</td>
    <td align="right">  1352529.53</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      198.20</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-05:40</td>
    <td align="right">    29300.87</td>
    <td align="right">18-JAN-14:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      198.20</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-05:40</td>
    <td align="right">    29300.87</td>
    <td align="right">18-JAN-14:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      239.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    95534.81</td>
    <td align="right">04-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      613.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1069643.93</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    95534.81</td>
    <td align="right">04-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     5349.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   938322.64</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      199.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    46507.27</td>
    <td align="right">26-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      379.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   122734.89</td>
    <td align="right">04-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       47.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   122734.89</td>
    <td align="right">04-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      332.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    75596.50</td>
    <td align="right">26-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       53.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    13190.77</td>
    <td align="right">30-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    13190.77</td>
    <td align="right">30-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       46.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     8075.41</td>
    <td align="right">14-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       68.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    20243.58</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       21.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    20243.58</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    11074.47</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      462.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    52877.80</td>
    <td align="right">08-JUN-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3422.73</td>
    <td align="right">29-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      461.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    52877.80</td>
    <td align="right">08-JUN-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       36.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7296.06</td>
    <td align="right">09-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7296.06</td>
    <td align="right">09-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       29.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6336.09</td>
    <td align="right">14-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       52.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10783.44</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10783.44</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       35.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8545.34</td>
    <td align="right">14-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       35.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7277.86</td>
    <td align="right">09-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7277.86</td>
    <td align="right">09-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       29.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6253.23</td>
    <td align="right">14-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       52.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10774.02</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10774.02</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       35.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8506.65</td>
    <td align="right">26-JUN-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       35.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7385.19</td>
    <td align="right">13-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7385.19</td>
    <td align="right">13-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       29.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6255.70</td>
    <td align="right">14-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       52.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10775.47</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    10775.47</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       35.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8512.55</td>
    <td align="right">14-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       29.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7735.48</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7735.48</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5592.55</td>
    <td align="right">14-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11096.20</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11096.20</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7730.71</td>
    <td align="right">14-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       29.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7734.10</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7734.10</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5592.78</td>
    <td align="right">14-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11097.11</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11097.11</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7736.53</td>
    <td align="right">14-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7773.99</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        8.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7773.99</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5672.88</td>
    <td align="right">14-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11114.51</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11114.51</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7769.75</td>
    <td align="right">14-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       71.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9997.07</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1450.42</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       71.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9997.07</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       91.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    15327.31</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11609.22</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       87.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15327.31</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       70.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9943.56</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1425.68</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       70.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9943.56</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       91.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    15273.53</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11578.50</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       87.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15273.53</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       70.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9969.33</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1457.54</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       70.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9969.33</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       91.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    15272.36</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        4.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    11625.37</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       86.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15272.36</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      513.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    83865.90</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">        1.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    75844.74</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      511.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    75646.36</td>
    <td align="right">26-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10273.21</td>
    <td align="right">02-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       85.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13926.76</td>
    <td align="right">04-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      271.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    47078.90</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    47078.90</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      258.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    46434.54</td>
    <td align="right">26-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8370.28</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     8370.28</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     6540.06</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       57.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    13346.89</td>
    <td align="right">09-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    13346.89</td>
    <td align="right">09-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       51.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    10449.64</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      245.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    36484.23</td>
    <td align="right">26-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    17636.66</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      244.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    36484.23</td>
    <td align="right">26-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      311.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    53993.03</td>
    <td align="right">26-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    52439.28</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      298.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    53993.03</td>
    <td align="right">26-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      155.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    19794.58</td>
    <td align="right">26-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      433.23</td>
    <td align="right">04-APR-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      155.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    19794.58</td>
    <td align="right">26-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       92.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    13910.53</td>
    <td align="right">26-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     5842.69</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       92.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    13910.53</td>
    <td align="right">26-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25384.33</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25384.33</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      128.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21815.07</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      184.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    37558.27</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       29.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    37558.27</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      154.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31783.11</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      130.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25257.80</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25257.80</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      124.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21269.24</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      182.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    37517.46</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       29.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    37517.46</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      152.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31442.68</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      130.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25266.30</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25266.30</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      124.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21264.90</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      182.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    37534.08</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       29.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    37534.08</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      152.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31457.84</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       96.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25473.77</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       10.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25473.77</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       86.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16781.96</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      146.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    39026.94</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       40.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    39026.94</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24703.47</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       96.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25479.81</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       10.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25479.81</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       86.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16773.97</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      146.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    39022.68</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       40.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    39022.68</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      105.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24668.05</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25574.27</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       10.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25574.27</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       88.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17133.94</td>
    <td align="right">26-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      147.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    39272.61</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    39272.61</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      105.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24706.89</td>
    <td align="right">14-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      137.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25779.92</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    25779.92</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      133.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    22885.30</td>
    <td align="right">26-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      185.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    36917.19</td>
    <td align="right">09-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    36917.19</td>
    <td align="right">09-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      162.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    32854.82</td>
    <td align="right">26-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    12204.82</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-21:30</td>
    <td align="right">  2663639.38</td>
    <td align="right">04-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      198.20</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-21:30</td>
    <td align="right">    29300.87</td>
    <td align="right">18-JAN-14:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      198.20</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-21:30</td>
    <td align="right">    29300.87</td>
    <td align="right">18-JAN-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     7065.78</td>
    <td align="right">  -150736.13</td>
    <td align="right">29-JAN-16:30</td>
    <td align="right">  1817950.17</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1897.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1817950.17</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     1547.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1349012.10</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     1547.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1349012.10</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     5168.43</td>
    <td align="right">  -251142.57</td>
    <td align="right">02-FEB-18:50</td>
    <td align="right">  1487425.63</td>
    <td align="right">02-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">     4271.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1117093.67</td>
    <td align="right">02-AUG-10:40</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">     6196.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1549678.60</td>
    <td align="right">26-JUN-12:20</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     1537.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1363604.74</td>
    <td align="right">30-JAN-07:50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:42:01</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      39.960</td>
    <td align="right">    -199.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      69.966</td>
    <td align="right">     157.096</td>
    <td align="right">     123.160</td>
    <td align="right">      26.538</td>
    <td align="right">       0.000</td>
    <td align="right">       4.593</td>
    <td align="right">      10.456</td>
    <td align="right">       0.000</td>
    <td align="right">     -69.612</td>
    <td align="right">       0.000</td>
    <td align="right">    -162.516</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.733</td>
    <td align="right">    -332.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      87.401</td>
    <td align="right">     198.438</td>
    <td align="right">     155.571</td>
    <td align="right">     223.549</td>
    <td align="right">       0.000</td>
    <td align="right">       5.340</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">    -126.927</td>
    <td align="right">       0.000</td>
    <td align="right">    -194.474</td>
    <td align="right">     -64.485</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.971</td>
    <td align="right">     -46.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.607</td>
    <td align="right">      33.391</td>
    <td align="right">      26.178</td>
    <td align="right">       6.751</td>
    <td align="right">       0.000</td>
    <td align="right">       1.324</td>
    <td align="right">       8.919</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.227</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.513</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.448</td>
    <td align="right">     -46.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.591</td>
    <td align="right">      33.391</td>
    <td align="right">      26.178</td>
    <td align="right">       7.547</td>
    <td align="right">       0.000</td>
    <td align="right">       1.208</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.147</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.018</td>
    <td align="right">      -8.579</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.412</td>
    <td align="right">    -461.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      41.693</td>
    <td align="right">      99.219</td>
    <td align="right">     741.554</td>
    <td align="right">      41.868</td>
    <td align="right">       0.000</td>
    <td align="right">       1.629</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -52.725</td>
    <td align="right">       0.000</td>
    <td align="right">     -83.225</td>
    <td align="right">    -328.604</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.473</td>
    <td align="right">     -29.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.130</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      31.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.794</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.903</td>
    <td align="right">      -2.084</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.848</td>
    <td align="right">     -35.929</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.187</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      30.603</td>
    <td align="right">       0.000</td>
    <td align="right">       0.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.943</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.000</td>
    <td align="right">      -7.569</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.459</td>
    <td align="right">     -29.184</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.132</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      30.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.745</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.629</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.893</td>
    <td align="right">      -1.816</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.856</td>
    <td align="right">     -35.642</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.188</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      30.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.893</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.988</td>
    <td align="right">      -7.674</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.495</td>
    <td align="right">     -29.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.133</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      30.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.745</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.627</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.887</td>
    <td align="right">      -1.877</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.922</td>
    <td align="right">     -35.659</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.188</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      30.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.900</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.984</td>
    <td align="right">      -7.801</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.548</td>
    <td align="right">     -21.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.302</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      14.343</td>
    <td align="right">       0.000</td>
    <td align="right">       0.818</td>
    <td align="right">       3.044</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.821</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.147</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.326</td>
    <td align="right">     -26.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.351</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      14.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.787</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.953</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.268</td>
    <td align="right">      -5.652</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.544</td>
    <td align="right">     -21.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.302</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      14.356</td>
    <td align="right">       0.000</td>
    <td align="right">       0.818</td>
    <td align="right">       3.013</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.822</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.147</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.318</td>
    <td align="right">     -26.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.350</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      14.735</td>
    <td align="right">       0.000</td>
    <td align="right">       0.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.959</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.269</td>
    <td align="right">      -5.708</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.604</td>
    <td align="right">     -21.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.300</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      15.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.816</td>
    <td align="right">       2.545</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.892</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.148</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.404</td>
    <td align="right">     -26.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.350</td>
    <td align="right">      15.741</td>
    <td align="right">      12.341</td>
    <td align="right">      14.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.969</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.272</td>
    <td align="right">      -5.805</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.133</td>
    <td align="right">     -71.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.001</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       6.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.205</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.816</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.177</td>
    <td align="right">     -36.097</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.455</td>
    <td align="right">     -87.442</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.478</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       6.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.516</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.654</td>
    <td align="right">     -25.456</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.127</td>
    <td align="right">     -70.819</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.001</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       6.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.205</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.816</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.176</td>
    <td align="right">     -36.546</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.412</td>
    <td align="right">     -87.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.475</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       6.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.515</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.653</td>
    <td align="right">     -25.717</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.144</td>
    <td align="right">     -70.607</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.023</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       6.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.205</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.804</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.161</td>
    <td align="right">     -36.824</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.569</td>
    <td align="right">     -86.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.495</td>
    <td align="right">      50.881</td>
    <td align="right">      39.890</td>
    <td align="right">       6.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.503</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.638</td>
    <td align="right">     -26.422</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.941</td>
    <td align="right">    -511.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     137.168</td>
    <td align="right">     314.193</td>
    <td align="right">     246.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -187.653</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.372</td>
    <td align="right">     -85.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.701</td>
    <td align="right">      34.345</td>
    <td align="right">     172.935</td>
    <td align="right">      12.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.476</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.561</td>
    <td align="right">    -129.686</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.800</td>
    <td align="right">    -258.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      58.611</td>
    <td align="right">     133.564</td>
    <td align="right">     104.711</td>
    <td align="right">      54.845</td>
    <td align="right">       0.000</td>
    <td align="right">       2.168</td>
    <td align="right">      26.104</td>
    <td align="right">       0.000</td>
    <td align="right">     -54.230</td>
    <td align="right">       0.000</td>
    <td align="right">     -79.653</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.940</td>
    <td align="right">    -244.744</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      78.165</td>
    <td align="right">     181.265</td>
    <td align="right">     142.108</td>
    <td align="right">      31.041</td>
    <td align="right">       0.000</td>
    <td align="right">       2.059</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.694</td>
    <td align="right">       0.000</td>
    <td align="right">     -71.621</td>
    <td align="right">     -85.518</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.796</td>
    <td align="right">    -298.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      79.623</td>
    <td align="right">     181.265</td>
    <td align="right">     142.108</td>
    <td align="right">      38.628</td>
    <td align="right">       0.000</td>
    <td align="right">       1.945</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.082</td>
    <td align="right">       0.000</td>
    <td align="right">     -67.243</td>
    <td align="right">     -58.287</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">    -155.866</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.303</td>
    <td align="right">      54.380</td>
    <td align="right">     105.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.560</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.600</td>
    <td align="right">     -92.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.447</td>
    <td align="right">      54.380</td>
    <td align="right">      42.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.034</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.253</td>
    <td align="right">    -128.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.165</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      97.429</td>
    <td align="right">       0.000</td>
    <td align="right">       1.937</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">     -47.206</td>
    <td align="right">       0.000</td>
    <td align="right">     -70.454</td>
    <td align="right">     -27.465</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      29.783</td>
    <td align="right">    -154.948</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.654</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      96.354</td>
    <td align="right">       0.000</td>
    <td align="right">       1.874</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.624</td>
    <td align="right">       0.000</td>
    <td align="right">     -66.784</td>
    <td align="right">     -30.616</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.229</td>
    <td align="right">    -124.469</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.206</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      88.583</td>
    <td align="right">       0.000</td>
    <td align="right">       1.961</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.256</td>
    <td align="right">       0.000</td>
    <td align="right">     -70.406</td>
    <td align="right">     -24.153</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      29.614</td>
    <td align="right">    -152.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.669</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      94.161</td>
    <td align="right">       0.000</td>
    <td align="right">       1.884</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.313</td>
    <td align="right">       0.000</td>
    <td align="right">     -66.705</td>
    <td align="right">     -31.165</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.276</td>
    <td align="right">    -124.450</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.210</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      88.621</td>
    <td align="right">       0.000</td>
    <td align="right">       1.961</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.243</td>
    <td align="right">       0.000</td>
    <td align="right">     -70.383</td>
    <td align="right">     -24.298</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      29.796</td>
    <td align="right">    -152.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.671</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      94.651</td>
    <td align="right">       0.000</td>
    <td align="right">       1.884</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.363</td>
    <td align="right">       0.000</td>
    <td align="right">     -66.684</td>
    <td align="right">     -31.680</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.020</td>
    <td align="right">     -86.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.191</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      14.137</td>
    <td align="right">       0.000</td>
    <td align="right">       2.232</td>
    <td align="right">       7.839</td>
    <td align="right">       0.000</td>
    <td align="right">     -49.071</td>
    <td align="right">       0.000</td>
    <td align="right">     -67.831</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      40.814</td>
    <td align="right">    -105.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.593</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      17.567</td>
    <td align="right">       0.000</td>
    <td align="right">       2.124</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.958</td>
    <td align="right">       0.000</td>
    <td align="right">     -64.201</td>
    <td align="right">     -15.024</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.010</td>
    <td align="right">     -86.746</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.190</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      14.163</td>
    <td align="right">       0.000</td>
    <td align="right">       2.232</td>
    <td align="right">       7.745</td>
    <td align="right">       0.000</td>
    <td align="right">     -49.069</td>
    <td align="right">       0.000</td>
    <td align="right">     -67.830</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      40.780</td>
    <td align="right">    -105.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.590</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      17.971</td>
    <td align="right">       0.000</td>
    <td align="right">       2.124</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.955</td>
    <td align="right">       0.000</td>
    <td align="right">     -64.202</td>
    <td align="right">     -15.328</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.528</td>
    <td align="right">     -88.593</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.213</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      19.975</td>
    <td align="right">       0.000</td>
    <td align="right">       2.223</td>
    <td align="right">       2.838</td>
    <td align="right">       0.000</td>
    <td align="right">     -48.829</td>
    <td align="right">       0.000</td>
    <td align="right">     -67.661</td>
    <td align="right">      -0.005</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      42.003</td>
    <td align="right">    -105.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.619</td>
    <td align="right">      75.845</td>
    <td align="right">      59.461</td>
    <td align="right">      19.330</td>
    <td align="right">       0.000</td>
    <td align="right">       2.123</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.827</td>
    <td align="right">       0.000</td>
    <td align="right">     -64.098</td>
    <td align="right">     -17.821</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.284</td>
    <td align="right">    -133.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      36.943</td>
    <td align="right">      84.590</td>
    <td align="right">      66.317</td>
    <td align="right">      87.455</td>
    <td align="right">       0.000</td>
    <td align="right">       1.940</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.786</td>
    <td align="right">       0.000</td>
    <td align="right">     -70.418</td>
    <td align="right">     -32.056</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.539</td>
    <td align="right">    -162.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.479</td>
    <td align="right">      84.590</td>
    <td align="right">      66.317</td>
    <td align="right">      86.795</td>
    <td align="right">       0.000</td>
    <td align="right">       1.856</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.621</td>
    <td align="right">       0.000</td>
    <td align="right">     -66.731</td>
    <td align="right">     -26.686</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.936</td>
    <td align="right">     -39.949</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.391</td>
    <td align="right">      26.178</td>
    <td align="right">      27.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.806</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.871</td>
    <td align="right">     -14.042</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.744</td>
    <td align="right">     -51.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.391</td>
    <td align="right">      26.178</td>
    <td align="right">      27.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.044</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.612</td>
    <td align="right">     -10.286</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     613.222</td>
    <td align="right">   -5349.877</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1348.055</td>
    <td align="right">    3115.216</td>
    <td align="right">    3315.145</td>
    <td align="right">    1643.672</td>
    <td align="right">       0.000</td>
    <td align="right">      60.463</td>
    <td align="right">      72.565</td>
    <td align="right">       0.000</td>
    <td align="right">   -1307.261</td>
    <td align="right">       0.000</td>
    <td align="right">   -2058.060</td>
    <td align="right">   -1453.089</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">12-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -59561.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      474.67</td>
    <td align="right">     4802.41</td>
    <td align="right">     2862.79</td>
    <td align="right">     3384.33</td>
    <td align="right">        0.00</td>
    <td align="right">      565.19</td>
    <td align="right">    47472.58</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">28-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -97509.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      528.64</td>
    <td align="right">     6066.20</td>
    <td align="right">     3616.16</td>
    <td align="right">    47969.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40735.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1406.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9119.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.23</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">      757.70</td>
    <td align="right">        0.00</td>
    <td align="right">      135.81</td>
    <td align="right">     6496.27</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13603.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.39</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">     1134.80</td>
    <td align="right">        0.00</td>
    <td align="right">      131.36</td>
    <td align="right">    10611.19</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">08-MAY-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -60048.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.43</td>
    <td align="right">     3033.10</td>
    <td align="right">    17237.01</td>
    <td align="right">    11007.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1254.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8822.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     5113.89</td>
    <td align="right">        0.00</td>
    <td align="right">      240.80</td>
    <td align="right">     3100.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-15:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12699.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     5662.90</td>
    <td align="right">        0.00</td>
    <td align="right">      237.36</td>
    <td align="right">     6432.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-17:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8672.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">      405.33</td>
    <td align="right">        0.00</td>
    <td align="right">      183.04</td>
    <td align="right">     7717.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-15:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12625.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     5551.20</td>
    <td align="right">        0.00</td>
    <td align="right">      240.81</td>
    <td align="right">     6466.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-17:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8674.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">      405.94</td>
    <td align="right">        0.00</td>
    <td align="right">      183.06</td>
    <td align="right">     7718.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-15:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12632.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     5557.11</td>
    <td align="right">        0.00</td>
    <td align="right">      240.77</td>
    <td align="right">     6467.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-17:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7702.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     3875.68</td>
    <td align="right">        0.00</td>
    <td align="right">      218.03</td>
    <td align="right">     3242.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11476.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4885.37</td>
    <td align="right">        0.00</td>
    <td align="right">      234.95</td>
    <td align="right">     5989.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-17:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7736.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">      472.57</td>
    <td align="right">        0.00</td>
    <td align="right">      213.23</td>
    <td align="right">     6683.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11390.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4795.30</td>
    <td align="right">        0.00</td>
    <td align="right">      222.64</td>
    <td align="right">     6005.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-17:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7839.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">      507.21</td>
    <td align="right">        0.00</td>
    <td align="right">      213.42</td>
    <td align="right">     6751.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11433.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">     4805.79</td>
    <td align="right">        0.00</td>
    <td align="right">      222.23</td>
    <td align="right">     6038.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">01-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10945.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.58</td>
    <td align="right">      777.72</td>
    <td align="right">      662.30</td>
    <td align="right">      159.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9079.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17017.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.10</td>
    <td align="right">      777.72</td>
    <td align="right">      662.30</td>
    <td align="right">      155.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15159.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">01-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10872.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.93</td>
    <td align="right">      777.72</td>
    <td align="right">      662.30</td>
    <td align="right">      159.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9006.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16939.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.36</td>
    <td align="right">      777.72</td>
    <td align="right">      662.30</td>
    <td align="right">      155.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15081.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">01-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10936.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.95</td>
    <td align="right">      777.72</td>
    <td align="right">      662.30</td>
    <td align="right">      159.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9070.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16980.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.46</td>
    <td align="right">      777.72</td>
    <td align="right">      662.30</td>
    <td align="right">      155.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15121.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">12-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -95727.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      900.16</td>
    <td align="right">     9604.82</td>
    <td align="right">     5725.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    79497.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">26-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14514.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.22</td>
    <td align="right">     1049.92</td>
    <td align="right">     3675.25</td>
    <td align="right">     4221.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5473.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">30-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -58981.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.31</td>
    <td align="right">     4083.02</td>
    <td align="right">     2433.95</td>
    <td align="right">    17500.27</td>
    <td align="right">        0.00</td>
    <td align="right">      175.76</td>
    <td align="right">    34437.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -41827.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      557.73</td>
    <td align="right">     5541.24</td>
    <td align="right">     3303.22</td>
    <td align="right">     1250.93</td>
    <td align="right">        0.00</td>
    <td align="right">      350.12</td>
    <td align="right">    30824.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">14-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -64103.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      543.45</td>
    <td align="right">     5541.24</td>
    <td align="right">     3303.22</td>
    <td align="right">     2000.16</td>
    <td align="right">        0.00</td>
    <td align="right">      436.22</td>
    <td align="right">    52278.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">11-SEP-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20420.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.69</td>
    <td align="right">     1662.37</td>
    <td align="right">      990.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17609.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">14-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16029.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.31</td>
    <td align="right">     1662.37</td>
    <td align="right">      990.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13211.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">06-AUG-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25782.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">      987.24</td>
    <td align="right">    16616.45</td>
    <td align="right">        0.00</td>
    <td align="right">      607.70</td>
    <td align="right">     7185.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">16-JUL-13:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40816.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">      987.24</td>
    <td align="right">    13294.89</td>
    <td align="right">        0.00</td>
    <td align="right">      703.57</td>
    <td align="right">    25444.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-14:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24985.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">    12290.35</td>
    <td align="right">        0.00</td>
    <td align="right">      808.65</td>
    <td align="right">    10117.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-13:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40234.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">    16370.46</td>
    <td align="right">        0.00</td>
    <td align="right">      542.01</td>
    <td align="right">    21553.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-14:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24989.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">    12293.80</td>
    <td align="right">        0.00</td>
    <td align="right">      808.76</td>
    <td align="right">    10118.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">25-JUN-13:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40293.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">    16401.34</td>
    <td align="right">        0.00</td>
    <td align="right">      542.02</td>
    <td align="right">    21581.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17935.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.17</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">     1837.39</td>
    <td align="right">        0.00</td>
    <td align="right">      341.93</td>
    <td align="right">    11831.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">14-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28075.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.76</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">     3178.56</td>
    <td align="right">        0.00</td>
    <td align="right">      368.22</td>
    <td align="right">    20627.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17954.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.21</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">     1840.02</td>
    <td align="right">        0.00</td>
    <td align="right">      342.24</td>
    <td align="right">    11847.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">14-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28126.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.73</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">     3234.19</td>
    <td align="right">        0.00</td>
    <td align="right">      368.21</td>
    <td align="right">    20622.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18470.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.73</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">     2341.99</td>
    <td align="right">        0.00</td>
    <td align="right">      340.94</td>
    <td align="right">    11863.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">14-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28417.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.29</td>
    <td align="right">     2318.57</td>
    <td align="right">     1382.14</td>
    <td align="right">     3412.03</td>
    <td align="right">        0.00</td>
    <td align="right">      366.58</td>
    <td align="right">    20737.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25033.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.20</td>
    <td align="right">     2585.91</td>
    <td align="right">     1541.50</td>
    <td align="right">     9723.15</td>
    <td align="right">        0.00</td>
    <td align="right">      303.33</td>
    <td align="right">    10630.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">16-JUL-13:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -42475.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.99</td>
    <td align="right">     1101.07</td>
    <td align="right">    10521.73</td>
    <td align="right">        0.00</td>
    <td align="right">      725.18</td>
    <td align="right">    29696.80</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">27-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6902.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">     1072.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4203.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">16-JUL-13:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13176.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      434.63</td>
    <td align="right">     3799.28</td>
    <td align="right">        0.00</td>
    <td align="right">      211.25</td>
    <td align="right">     8560.92</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">14-JUN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1041881.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8529.42</td>
    <td align="right">    95231.59</td>
    <td align="right">    75247.32</td>
    <td align="right">   139251.08</td>
    <td align="right">        0.00</td>
    <td align="right">    11761.93</td>
    <td align="right">   711860.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">18-APR-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   121525.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      617.22</td>
    <td align="right">     4802.41</td>
    <td align="right">     2862.79</td>
    <td align="right">     1353.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2057.55</td>
    <td align="right">  -129104.02</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">19-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   166342.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      806.85</td>
    <td align="right">     6066.20</td>
    <td align="right">     3616.16</td>
    <td align="right">    19210.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3757.66</td>
    <td align="right">  -192284.79</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17558.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.05</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1367.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -2122.43</td>
    <td align="right">   -15848.81</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-22:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27631.46</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      608.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1726.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -4984.68</td>
    <td align="right">   -21698.50</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUL-16:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13691.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      505.52</td>
    <td align="right">    12312.15</td>
    <td align="right">     2382.99</td>
    <td align="right">        0.00</td>
    <td align="right">      633.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -29525.79</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13575.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1948.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -3416.37</td>
    <td align="right">    -8577.23</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19024.07</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1858.33</td>
    <td align="right">        0.00</td>
    <td align="right">    -3356.57</td>
    <td align="right">   -14176.23</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13413.02</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1933.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -3414.79</td>
    <td align="right">    -8432.11</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18962.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1854.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -3355.90</td>
    <td align="right">   -14119.92</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13415.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1933.18</td>
    <td align="right">        0.00</td>
    <td align="right">    -3414.41</td>
    <td align="right">    -8435.37</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18965.07</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1855.34</td>
    <td align="right">        0.00</td>
    <td align="right">    -3355.82</td>
    <td align="right">   -14120.97</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12531.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1910.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -3410.12</td>
    <td align="right">    -7577.97</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18135.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1825.98</td>
    <td align="right">        0.00</td>
    <td align="right">    -3330.87</td>
    <td align="right">   -13345.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12537.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1910.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -3410.24</td>
    <td align="right">    -7583.04</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18145.54</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1827.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -3331.00</td>
    <td align="right">   -13354.32</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12705.97</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1926.03</td>
    <td align="right">        0.00</td>
    <td align="right">    -3411.44</td>
    <td align="right">    -7735.55</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18209.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      286.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1830.18</td>
    <td align="right">        0.00</td>
    <td align="right">    -3331.67</td>
    <td align="right">   -13414.40</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">19-DEC-07:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1983.02</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.67</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -254.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -193.78</td>
    <td align="right">    -4214.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">30-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13004.31</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.17</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -370.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -358.35</td>
    <td align="right">   -14988.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">19-DEC-07:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1941.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.52</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -255.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -194.02</td>
    <td align="right">    -4172.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">30-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12972.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.17</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -370.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -358.33</td>
    <td align="right">   -14955.97</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">05-APR-07:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2001.89</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.92</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -72.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -249.11</td>
    <td align="right">    -4360.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">30-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13020.44</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.18</td>
    <td align="right">     1555.44</td>
    <td align="right">      927.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -370.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -358.32</td>
    <td align="right">   -15004.33</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">18-DEC-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   169584.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1216.78</td>
    <td align="right">     9604.82</td>
    <td align="right">     5725.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -186132.05</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30265.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.57</td>
    <td align="right">     1049.92</td>
    <td align="right">     3675.25</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -507.39</td>
    <td align="right">   -34651.23</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">09-FEB-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61125.97</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      609.32</td>
    <td align="right">     4083.02</td>
    <td align="right">     2433.95</td>
    <td align="right">     2728.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4395.28</td>
    <td align="right">   -66585.42</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19843.36</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      783.24</td>
    <td align="right">     5541.24</td>
    <td align="right">     3303.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2842.13</td>
    <td align="right">        0.00</td>
    <td align="right">    -3738.00</td>
    <td align="right">   -22890.94</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">09-FEB-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    59772.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      824.43</td>
    <td align="right">     5541.24</td>
    <td align="right">     3303.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2574.62</td>
    <td align="right">        0.00</td>
    <td align="right">    -3695.64</td>
    <td align="right">   -63171.20</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">04-APR-07:48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1317.92</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.64</td>
    <td align="right">     1662.37</td>
    <td align="right">      990.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4184.90</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">30-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6722.78</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      245.69</td>
    <td align="right">     1662.37</td>
    <td align="right">      990.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9621.80</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35978.33</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5449.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -9531.88</td>
    <td align="right">   -22765.74</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    57098.41</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5144.01</td>
    <td align="right">        0.00</td>
    <td align="right">    -9155.11</td>
    <td align="right">   -44567.86</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35523.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5327.90</td>
    <td align="right">        0.00</td>
    <td align="right">    -9533.44</td>
    <td align="right">   -22431.09</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56870.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5110.49</td>
    <td align="right">        0.00</td>
    <td align="right">    -9154.94</td>
    <td align="right">   -44373.64</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35538.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5327.68</td>
    <td align="right">        0.00</td>
    <td align="right">    -9532.33</td>
    <td align="right">   -22446.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56884.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5118.05</td>
    <td align="right">        0.00</td>
    <td align="right">    -9154.75</td>
    <td align="right">   -44380.56</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35353.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5220.12</td>
    <td align="right">        0.00</td>
    <td align="right">    -9443.26</td>
    <td align="right">   -22458.70</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56474.43</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5005.55</td>
    <td align="right">        0.00</td>
    <td align="right">    -9102.61</td>
    <td align="right">   -44134.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35296.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5220.90</td>
    <td align="right">        0.00</td>
    <td align="right">    -9443.19</td>
    <td align="right">   -22400.74</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56516.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5013.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -9102.70</td>
    <td align="right">   -44169.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36281.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5338.91</td>
    <td align="right">        0.00</td>
    <td align="right">    -9437.61</td>
    <td align="right">   -23273.14</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-23:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56998.15</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5037.31</td>
    <td align="right">        0.00</td>
    <td align="right">    -9102.64</td>
    <td align="right">   -44626.76</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34010.59</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      382.67</td>
    <td align="right">     2585.91</td>
    <td align="right">     1541.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -155.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -3787.25</td>
    <td align="right">   -34577.72</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">31-DEC-22:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54410.02</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.99</td>
    <td align="right">     1541.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5102.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -8969.61</td>
    <td align="right">   -42310.83</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JAN-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9151.05</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -673.64</td>
    <td align="right">        0.00</td>
    <td align="right">    -1101.49</td>
    <td align="right">    -9005.17</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">09-FEB-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16952.82</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1020.76</td>
    <td align="right">      608.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -549.31</td>
    <td align="right">        0.00</td>
    <td align="right">    -1106.62</td>
    <td align="right">   -16926.13</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-07:42</td>
    <td align="right">   -14157.68</td>
    <td align="right">    14157.68</td>
    <td align="right">  1461180.70</td>
    <td align="right">   -14157.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13446.18</td>
    <td align="right">    95231.59</td>
    <td align="right">    75247.32</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -56086.13</td>
    <td align="right">        0.00</td>
    <td align="right">   -78967.38</td>
    <td align="right"> -1495919.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:42:01</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">       4.233</td>
    <td align="right">      127.61</td>
    <td align="right">      141.79</td>
    <td align="right">        0.90</td>
    <td align="right">      1.2224</td>
    <td align="right">       4.233</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">       6.301</td>
    <td align="right">      161.20</td>
    <td align="right">      179.11</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5441</td>
    <td align="right">       6.301</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">       3.696</td>
    <td align="right">       80.60</td>
    <td align="right">       89.55</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7720</td>
    <td align="right">       3.696</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">       6.431</td>
    <td align="right">      255.23</td>
    <td align="right">      283.59</td>
    <td align="right">        0.90</td>
    <td align="right">      2.4448</td>
    <td align="right">       6.431</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">       1.007</td>
    <td align="right">       27.90</td>
    <td align="right">       31.00</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.007</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      23.039</td>
    <td align="right">      683.02</td>
    <td align="right">      758.91</td>
    <td align="right">        0.90</td>
    <td align="right">     10.1362</td>
    <td align="right">      22.862</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">     10.1362</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      12.329</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">      12.270</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      12.261</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">      12.200</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      12.340</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">      12.279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.32</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">       2.755</td>
    <td align="right">      127.61</td>
    <td align="right">      141.79</td>
    <td align="right">        0.90</td>
    <td align="right">      1.2224</td>
    <td align="right">       2.755</td>
    <td align="right">       0.444</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">       3.575</td>
    <td align="right">      161.20</td>
    <td align="right">      179.11</td>
    <td align="right">        0.90</td>
    <td align="right">      1.5441</td>
    <td align="right">       3.575</td>
    <td align="right">       0.432</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">       0.772</td>
    <td align="right">       80.60</td>
    <td align="right">       89.55</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7720</td>
    <td align="right">       0.772</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">       2.445</td>
    <td align="right">      255.23</td>
    <td align="right">      283.59</td>
    <td align="right">        0.90</td>
    <td align="right">      2.4448</td>
    <td align="right">       2.445</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">       0.783</td>
    <td align="right">       27.90</td>
    <td align="right">       31.00</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.783</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      12.355</td>
    <td align="right">      683.02</td>
    <td align="right">      758.91</td>
    <td align="right">        0.90</td>
    <td align="right">     10.1362</td>
    <td align="right">      12.355</td>
    <td align="right">       0.820</td>
    <td align="right">       1.000</td>
    <td align="right">     10.1362</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       7.691</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       7.691</td>
    <td align="right">       0.516</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       7.671</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       7.671</td>
    <td align="right">       0.517</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       7.692</td>
    <td align="right">      380.26</td>
    <td align="right">      422.51</td>
    <td align="right">        0.90</td>
    <td align="right">      3.9676</td>
    <td align="right">       7.692</td>
    <td align="right">       0.516</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.52</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">    0.008621</td>
    <td align="right">      141.79</td>
    <td align="right">    0.000000</td>
    <td align="right">      988.00</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">    0.008621</td>
    <td align="right">      179.11</td>
    <td align="right">    0.000000</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       30.14</td>
    <td align="right">    0.004877</td>
    <td align="right">      210.00</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       30.14</td>
    <td align="right">    0.004877</td>
    <td align="right">      210.00</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">    0.008621</td>
    <td align="right">       89.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      624.00</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">    0.008621</td>
    <td align="right">      283.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     1976.00</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.008621</td>
    <td align="right">       31.00</td>
    <td align="right">    0.002388</td>
    <td align="right">      216.00</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      120.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      840.00</td>
    <td align="right">      1.0393</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0393</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0393</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      163.61</td>
    <td align="right">    0.000508</td>
    <td align="right">     1140.00</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      163.61</td>
    <td align="right">    0.000508</td>
    <td align="right">     1140.00</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       49.08</td>
    <td align="right">    0.000254</td>
    <td align="right">      342.00</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       49.08</td>
    <td align="right">    0.000254</td>
    <td align="right">      342.00</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       76.35</td>
    <td align="right">    0.000000</td>
    <td align="right">      532.00</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       76.35</td>
    <td align="right">    0.000000</td>
    <td align="right">      532.00</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      210.00</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      210.00</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">    0.008621</td>
    <td align="right">      141.79</td>
    <td align="right">    0.000000</td>
    <td align="right">      988.00</td>
    <td align="right">      1.2224</td>
    <td align="right">      1.2224</td>
    <td align="right">      1.2224</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">    0.008621</td>
    <td align="right">      179.11</td>
    <td align="right">    0.000000</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.5441</td>
    <td align="right">      1.5441</td>
    <td align="right">      1.5441</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">    0.008621</td>
    <td align="right">       89.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      624.00</td>
    <td align="right">      0.7720</td>
    <td align="right">      0.7720</td>
    <td align="right">      0.7720</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">    0.008621</td>
    <td align="right">      283.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     1976.00</td>
    <td align="right">      2.4448</td>
    <td align="right">      2.4448</td>
    <td align="right">      2.4448</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.008621</td>
    <td align="right">       31.00</td>
    <td align="right">    0.002388</td>
    <td align="right">      216.00</td>
    <td align="right">      0.7830</td>
    <td align="right">      0.7830</td>
    <td align="right">      0.7830</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      758.91</td>
    <td align="right">    0.000630</td>
    <td align="right">     5708.00</td>
    <td align="right">     10.1362</td>
    <td align="right">     10.1362</td>
    <td align="right">     10.1362</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.233</td>
    <td align="right">      4.2325</td>
    <td align="right">      0.7529</td>
    <td align="right">      1.2224</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.301</td>
    <td align="right">      6.3009</td>
    <td align="right">      0.9510</td>
    <td align="right">      1.5441</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">      0.1600</td>
    <td align="right">      1.2840</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">      0.1600</td>
    <td align="right">      1.2840</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.696</td>
    <td align="right">      3.6965</td>
    <td align="right">      0.4755</td>
    <td align="right">      0.7720</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.528</td>
    <td align="right">      0.5278</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.723</td>
    <td align="right">      0.7226</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.521</td>
    <td align="right">      0.5214</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.720</td>
    <td align="right">      0.7197</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.522</td>
    <td align="right">      0.5216</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.720</td>
    <td align="right">      0.7203</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.485</td>
    <td align="right">      0.4854</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.682</td>
    <td align="right">      0.6822</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.485</td>
    <td align="right">      0.4854</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.683</td>
    <td align="right">      0.6827</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.492</td>
    <td align="right">      0.4922</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.686</td>
    <td align="right">      0.6855</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.838</td>
    <td align="right">      0.8377</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.314</td>
    <td align="right">      1.3135</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.835</td>
    <td align="right">      0.8352</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.312</td>
    <td align="right">      1.3119</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.839</td>
    <td align="right">      0.8391</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.314</td>
    <td align="right">      1.3137</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.431</td>
    <td align="right">      6.4313</td>
    <td align="right">      1.5057</td>
    <td align="right">      2.4448</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.007</td>
    <td align="right">      1.0066</td>
    <td align="right">      0.1646</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.900</td>
    <td align="right">      3.8998</td>
    <td align="right">      0.6401</td>
    <td align="right">      1.0393</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.136</td>
    <td align="right">      3.1362</td>
    <td align="right">      0.8687</td>
    <td align="right">      1.9896</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       4.769</td>
    <td align="right">      4.7694</td>
    <td align="right">      0.8687</td>
    <td align="right">      1.9896</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.737</td>
    <td align="right">      1.7370</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.5100</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.199</td>
    <td align="right">      1.1988</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.5100</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.664</td>
    <td align="right">      1.6642</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.441</td>
    <td align="right">      2.4414</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.626</td>
    <td align="right">      1.6255</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.421</td>
    <td align="right">      2.4211</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.626</td>
    <td align="right">      1.6262</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.424</td>
    <td align="right">      2.4242</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.451</td>
    <td align="right">      1.4513</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.203</td>
    <td align="right">      2.2032</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.451</td>
    <td align="right">      1.4514</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.206</td>
    <td align="right">      2.2062</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.491</td>
    <td align="right">      1.4912</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.227</td>
    <td align="right">      2.2265</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.807</td>
    <td align="right">      1.8065</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.608</td>
    <td align="right">      2.6078</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.504</td>
    <td align="right">      0.5041</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.812</td>
    <td align="right">      0.8119</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        4.23</td>
    <td align="right">       4.233</td>
    <td align="right">        4.23</td>
    <td align="right">      0.7529</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        6.30</td>
    <td align="right">       6.301</td>
    <td align="right">        6.30</td>
    <td align="right">      0.9510</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        3.70</td>
    <td align="right">       3.696</td>
    <td align="right">        3.70</td>
    <td align="right">      0.4755</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        6.43</td>
    <td align="right">       6.431</td>
    <td align="right">        6.43</td>
    <td align="right">      1.5057</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        1.01</td>
    <td align="right">       1.007</td>
    <td align="right">        1.01</td>
    <td align="right">      0.1646</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       23.04</td>
    <td align="right">      22.862</td>
    <td align="right">       23.04</td>
    <td align="right">      4.3495</td>
    <td align="right">     10.1362</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       12.33</td>
    <td align="right">      12.270</td>
    <td align="right">       12.33</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       12.26</td>
    <td align="right">      12.200</td>
    <td align="right">       12.26</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       12.34</td>
    <td align="right">      12.279</td>
    <td align="right">       12.34</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.755</td>
    <td align="right">       2.755</td>
    <td align="right">       2.755</td>
    <td align="right">      1.2224</td>
    <td align="right">       0.444</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.575</td>
    <td align="right">       3.575</td>
    <td align="right">       3.575</td>
    <td align="right">      1.5441</td>
    <td align="right">       0.432</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.772</td>
    <td align="right">       0.772</td>
    <td align="right">       0.772</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.388</td>
    <td align="right">       0.388</td>
    <td align="right">       0.388</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.316</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.497</td>
    <td align="right">       0.497</td>
    <td align="right">       0.497</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.246</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.386</td>
    <td align="right">       0.386</td>
    <td align="right">       0.386</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.317</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.496</td>
    <td align="right">       0.496</td>
    <td align="right">       0.496</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.247</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">       0.387</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.317</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.497</td>
    <td align="right">       0.497</td>
    <td align="right">       0.497</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.247</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.386</td>
    <td align="right">       0.386</td>
    <td align="right">       0.386</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.317</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.498</td>
    <td align="right">       0.498</td>
    <td align="right">       0.498</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.246</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.386</td>
    <td align="right">       0.386</td>
    <td align="right">       0.386</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.317</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.498</td>
    <td align="right">       0.498</td>
    <td align="right">       0.498</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.246</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.388</td>
    <td align="right">       0.388</td>
    <td align="right">       0.388</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.316</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.498</td>
    <td align="right">       0.498</td>
    <td align="right">       0.498</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.246</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.445</td>
    <td align="right">       2.445</td>
    <td align="right">       2.445</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.783</td>
    <td align="right">       0.783</td>
    <td align="right">       0.783</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.696</td>
    <td align="right">       1.696</td>
    <td align="right">       1.696</td>
    <td align="right">      1.0393</td>
    <td align="right">       0.613</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.967</td>
    <td align="right">       0.967</td>
    <td align="right">       0.967</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.610</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.444</td>
    <td align="right">       1.444</td>
    <td align="right">       1.444</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.409</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.955</td>
    <td align="right">       0.955</td>
    <td align="right">       0.955</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.618</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.438</td>
    <td align="right">       1.438</td>
    <td align="right">       1.438</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.410</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.955</td>
    <td align="right">       0.955</td>
    <td align="right">       0.955</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.618</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.439</td>
    <td align="right">       1.439</td>
    <td align="right">       1.439</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.410</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.951</td>
    <td align="right">       0.951</td>
    <td align="right">       0.951</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.620</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.442</td>
    <td align="right">       1.442</td>
    <td align="right">       1.442</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.409</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.952</td>
    <td align="right">       0.952</td>
    <td align="right">       0.952</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.620</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.443</td>
    <td align="right">       1.443</td>
    <td align="right">       1.443</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.409</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.964</td>
    <td align="right">       0.964</td>
    <td align="right">       0.964</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.612</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.449</td>
    <td align="right">       1.449</td>
    <td align="right">       1.449</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.407</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.937</td>
    <td align="right">       0.937</td>
    <td align="right">       0.937</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.702</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.443</td>
    <td align="right">       1.443</td>
    <td align="right">       1.443</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.456</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.256</td>
    <td align="right">       0.256</td>
    <td align="right">       0.256</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.417</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.456</td>
    <td align="right">       0.456</td>
    <td align="right">       0.456</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.234</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        2.76</td>
    <td align="right">       2.755</td>
    <td align="right">        2.76</td>
    <td align="right">        2.76</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        3.58</td>
    <td align="right">       3.575</td>
    <td align="right">        3.58</td>
    <td align="right">        3.58</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        0.77</td>
    <td align="right">       0.772</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        2.44</td>
    <td align="right">       2.445</td>
    <td align="right">        2.44</td>
    <td align="right">        2.44</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        0.78</td>
    <td align="right">       0.783</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       12.36</td>
    <td align="right">      12.355</td>
    <td align="right">       12.36</td>
    <td align="right">       12.36</td>
    <td align="right">     10.1362</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">        7.69</td>
    <td align="right">       7.691</td>
    <td align="right">        7.69</td>
    <td align="right">        7.69</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">        7.67</td>
    <td align="right">       7.671</td>
    <td align="right">        7.67</td>
    <td align="right">        7.67</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">        7.69</td>
    <td align="right">       7.692</td>
    <td align="right">        7.69</td>
    <td align="right">        7.69</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:42:01</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Denver Intl Ap CO USA TMY3 WMO#=725650</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      624.00</td>
    <td align="right">      624.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      840.00</td>
    <td align="right">      840.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    19592.00</td>
    <td align="right">    19592.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       68.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      418.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      481.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3115.22</td>
    <td align="right">   301566.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      343.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2376.33</td>
    <td align="right">  2305724.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     1962.68</td>
    <td align="right">   579433.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      205.48</td>
    <td align="right">    11802.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     3087.23</td>
    <td align="right">   181522.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.62</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     3325.64</td>
    <td align="right">   215565.37</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">       84.53</td>
    <td align="right">     4914.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">    12124.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3000.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     3410.17</td>
    <td align="right">    12124.38</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      360.24</td>
    <td align="right">     3000.19</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3770.41</td>
    <td align="right">    15124.57</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      159.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      100.18</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      157.58</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      169.74</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       32.34</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      618.84</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      121.29</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       13.46</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      153.13</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       15.71</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       12.98</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        4.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:42:01</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 DIFFUSER</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 DIFFUSER</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 DIFFUSER</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
