<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.385185</td>
    <td align="right">    0.001834</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000420</td>
    <td align="right">    0.661865</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.385185</td>
    <td align="right">    0.001834</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000584</td>
    <td align="right">    0.919516</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.501388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.150416</td>
    <td align="right">    0.001519</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000318</td>
    <td align="right">    0.501388</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.670001</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.201000</td>
    <td align="right">    0.002030</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000397</td>
    <td align="right">    0.625867</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.499961</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.149988</td>
    <td align="right">    0.001515</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000317</td>
    <td align="right">    0.499961</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.666881</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.200064</td>
    <td align="right">    0.002021</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000397</td>
    <td align="right">    0.625321</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.500068</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.150020</td>
    <td align="right">    0.001515</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000317</td>
    <td align="right">    0.500068</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.667574</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.200272</td>
    <td align="right">    0.002023</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000397</td>
    <td align="right">    0.625423</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.497844</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.149353</td>
    <td align="right">    0.001509</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000316</td>
    <td align="right">    0.497844</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.624761</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.187428</td>
    <td align="right">    0.001893</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000396</td>
    <td align="right">    0.624761</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.497885</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.149365</td>
    <td align="right">    0.001509</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000316</td>
    <td align="right">    0.497885</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.624820</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.187446</td>
    <td align="right">    0.001893</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000396</td>
    <td align="right">    0.624820</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.499290</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.149787</td>
    <td align="right">    0.001513</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000317</td>
    <td align="right">    0.499290</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.625322</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.187597</td>
    <td align="right">    0.001895</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000397</td>
    <td align="right">    0.625322</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.777607</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.233282</td>
    <td align="right">    0.000729</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000092</td>
    <td align="right">    0.233282</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.352575</td>
    <td align="right">    0.001102</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000286</td>
    <td align="right">    0.450473</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.774766</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.232430</td>
    <td align="right">    0.000726</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000091</td>
    <td align="right">    0.232430</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.351772</td>
    <td align="right">    0.001099</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000285</td>
    <td align="right">    0.449405</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.779279</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.233784</td>
    <td align="right">    0.000731</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000092</td>
    <td align="right">    0.233784</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.352562</td>
    <td align="right">    0.001102</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000286</td>
    <td align="right">    0.450693</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        3.59</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.08</td>
    <td align="right">    0.001282</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001395</td>
    <td align="right">        2.20</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.505123</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.151537</td>
    <td align="right">    0.000722</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000220</td>
    <td align="right">    0.346638</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">    0.784403</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.235321</td>
    <td align="right">    0.001121</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000367</td>
    <td align="right">    0.577738</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.82</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.845754</td>
    <td align="right">    0.000742</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000618</td>
    <td align="right">    0.974906</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        4.15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.25</td>
    <td align="right">    0.001093</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001353</td>
    <td align="right">        2.13</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.63</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.487739</td>
    <td align="right">    0.001426</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000093</td>
    <td align="right">    0.487739</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.318943</td>
    <td align="right">    0.000933</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000172</td>
    <td align="right">    0.318943</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.69</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.508487</td>
    <td align="right">    0.001066</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000810</td>
    <td align="right">        1.28</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.41</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.722880</td>
    <td align="right">    0.001515</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001159</td>
    <td align="right">        1.83</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.65</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.495952</td>
    <td align="right">    0.001040</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000802</td>
    <td align="right">        1.26</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.39</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.715796</td>
    <td align="right">    0.001501</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001155</td>
    <td align="right">        1.82</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.65</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.496201</td>
    <td align="right">    0.001040</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000803</td>
    <td align="right">        1.27</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.39</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.716788</td>
    <td align="right">    0.001503</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001156</td>
    <td align="right">        1.82</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.29</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.387761</td>
    <td align="right">    0.000813</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000794</td>
    <td align="right">        1.25</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.93</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.579198</td>
    <td align="right">    0.001214</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001153</td>
    <td align="right">        1.82</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.29</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.387796</td>
    <td align="right">    0.000813</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000794</td>
    <td align="right">        1.25</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.93</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.580059</td>
    <td align="right">    0.001216</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001153</td>
    <td align="right">        1.82</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.33</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.400119</td>
    <td align="right">    0.000839</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000803</td>
    <td align="right">        1.26</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        1.96</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.587195</td>
    <td align="right">    0.001231</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001157</td>
    <td align="right">        1.82</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.78</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.532628</td>
    <td align="right">    0.001001</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000789</td>
    <td align="right">        1.24</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">        2.51</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.752715</td>
    <td align="right">    0.001415</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001161</td>
    <td align="right">        1.83</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    19524.18</td>
    <td align="right">    0.000420</td>
    <td align="right">      407.46</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    27130.36</td>
    <td align="right">    0.000584</td>
    <td align="right">      566.24</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    14791.28</td>
    <td align="right">    0.000318</td>
    <td align="right">      308.69</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    18466.11</td>
    <td align="right">    0.000397</td>
    <td align="right">      385.40</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    14749.14</td>
    <td align="right">    0.000317</td>
    <td align="right">      307.81</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    18449.99</td>
    <td align="right">    0.000397</td>
    <td align="right">      385.07</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    14752.30</td>
    <td align="right">    0.000317</td>
    <td align="right">      307.88</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    18453.00</td>
    <td align="right">    0.000397</td>
    <td align="right">      385.13</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    14686.67</td>
    <td align="right">    0.000316</td>
    <td align="right">      306.51</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    18433.44</td>
    <td align="right">    0.000396</td>
    <td align="right">      384.72</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    14687.86</td>
    <td align="right">    0.000316</td>
    <td align="right">      306.54</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    18435.20</td>
    <td align="right">    0.000396</td>
    <td align="right">      384.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    14729.35</td>
    <td align="right">    0.000317</td>
    <td align="right">      307.40</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    18450.01</td>
    <td align="right">    0.000397</td>
    <td align="right">      385.07</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     4267.60</td>
    <td align="right">    0.000092</td>
    <td align="right">       80.47</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    13296.91</td>
    <td align="right">    0.000286</td>
    <td align="right">      277.56</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     4234.54</td>
    <td align="right">    0.000091</td>
    <td align="right">       79.80</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    13265.39</td>
    <td align="right">    0.000285</td>
    <td align="right">      276.90</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     4283.77</td>
    <td align="right">    0.000092</td>
    <td align="right">       80.79</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    13303.40</td>
    <td align="right">    0.000286</td>
    <td align="right">      277.69</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    64839.01</td>
    <td align="right">    0.001395</td>
    <td align="right">     1353.29</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    10225.48</td>
    <td align="right">    0.000220</td>
    <td align="right">      213.40</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    17048.02</td>
    <td align="right">    0.000367</td>
    <td align="right">      355.82</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    28755.08</td>
    <td align="right">    0.000618</td>
    <td align="right">      600.08</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    62906.18</td>
    <td align="right">    0.001353</td>
    <td align="right">     1312.97</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     4341.46</td>
    <td align="right">    0.000093</td>
    <td align="right">       75.47</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">     7976.28</td>
    <td align="right">    0.000172</td>
    <td align="right">      159.28</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    37654.88</td>
    <td align="right">    0.000810</td>
    <td align="right">      785.85</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    53879.86</td>
    <td align="right">    0.001159</td>
    <td align="right">     1124.54</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    37308.30</td>
    <td align="right">    0.000802</td>
    <td align="right">      778.62</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    53710.34</td>
    <td align="right">    0.001155</td>
    <td align="right">     1121.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    37321.88</td>
    <td align="right">    0.000803</td>
    <td align="right">      778.90</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    53727.02</td>
    <td align="right">    0.001156</td>
    <td align="right">     1121.35</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    36934.86</td>
    <td align="right">    0.000794</td>
    <td align="right">      770.82</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    53588.72</td>
    <td align="right">    0.001153</td>
    <td align="right">     1118.46</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    36939.55</td>
    <td align="right">    0.000794</td>
    <td align="right">      770.92</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    53599.33</td>
    <td align="right">    0.001153</td>
    <td align="right">     1118.68</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    37313.74</td>
    <td align="right">    0.000803</td>
    <td align="right">      778.73</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    53772.36</td>
    <td align="right">    0.001157</td>
    <td align="right">     1122.30</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    36703.00</td>
    <td align="right">    0.000789</td>
    <td align="right">      765.98</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">    53987.82</td>
    <td align="right">    0.001161</td>
    <td align="right">     1126.80</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER MAIN HTG COIL</td>
    <td align="right">   260681.63</td>
    <td align="right">    0.005607</td>
    <td align="right">     3223.81</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 MAIN HTG COIL</td>
    <td align="right">   139344.31</td>
    <td align="right">    0.002997</td>
    <td align="right">     1723.25</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 MAIN HTG COIL</td>
    <td align="right">   138380.47</td>
    <td align="right">    0.002976</td>
    <td align="right">     1711.33</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 MAIN HTG COIL</td>
    <td align="right">   139449.92</td>
    <td align="right">    0.002999</td>
    <td align="right">     1724.56</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        6.04</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        5.71</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.961765</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       11.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA SYS CONTROLLER</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA SYS CONTROLLER</td>
    <td align="right">        6.04</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA SYS CONTROLLER</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA SYS CONTROLLER</td>
    <td align="right">        5.71</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA SYS CONTROLLER</td>
    <td align="right">    0.961765</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER OA CONTROLLER</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 OA CONTROLLER</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 OA CONTROLLER</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 OA CONTROLLER</td>
    <td align="right">       11.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 1SPD DX AC CLG COIL 593KBTU/HR 8.5EER</td>
    <td align="right">        3.67</td>
    <td align="right">    67222.34</td>
    <td align="right">    0.762848</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 1SPD DX AC CLG COIL 455KBTU/HR 8.5EER</td>
    <td align="right">        6.04</td>
    <td align="right">   107420.57</td>
    <td align="right">    0.773450</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 1SPD DX AC CLG COIL 359KBTU/HR 8.5EER</td>
    <td align="right">        3.53</td>
    <td align="right">    61293.78</td>
    <td align="right">    0.781366</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 1SPD DX AC CLG COIL 1581KBTU/HR 8.2EER</td>
    <td align="right">        5.71</td>
    <td align="right">   108634.15</td>
    <td align="right">    0.750976</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 1SPD DX AC CLG COIL 68KBTU/HR 8.9EER</td>
    <td align="right">    0.961765</td>
    <td align="right">    20735.29</td>
    <td align="right">    0.713287</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 GAS HTG COIL</td>
    <td align="right">   134081.18</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 GAS HTG COIL</td>
    <td align="right">   197638.51</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 GAS HTG COIL</td>
    <td align="right">   108942.91</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 GAS HTG COIL</td>
    <td align="right">   235778.07</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 GAS HTG COIL</td>
    <td align="right">    58251.97</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 FAN</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 FAN</td>
    <td align="right">        6.04</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 FAN</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 FAN</td>
    <td align="right">        5.71</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 FAN</td>
    <td align="right">    0.961765</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER CLG COIL</td>
    <td align="right">   405918.03</td>
    <td align="right">    0.017234</td>
    <td align="right">       21.13</td>
    <td align="right">       28.65</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.007741</td>
    <td align="right">    0.007741</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 CLG COIL</td>
    <td align="right">   202232.36</td>
    <td align="right">    0.008586</td>
    <td align="right">       11.29</td>
    <td align="right">       27.41</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008047</td>
    <td align="right">    0.008047</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 CLG COIL</td>
    <td align="right">   201116.30</td>
    <td align="right">    0.008539</td>
    <td align="right">       11.22</td>
    <td align="right">       27.43</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008042</td>
    <td align="right">    0.008042</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 CLG COIL</td>
    <td align="right">   202354.66</td>
    <td align="right">    0.008591</td>
    <td align="right">       11.30</td>
    <td align="right">       27.40</td>
    <td align="right">        6.67</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008047</td>
    <td align="right">    0.008047</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER FAN</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 FAN</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 FAN</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 FAN</td>
    <td align="right">       11.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER CLG COIL CONTROLLER</td>
    <td align="right">    0.017234</td>
    <td align="right">    0.000028</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.005607</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 CLG COIL CONTROLLER</td>
    <td align="right">    0.008586</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.002997</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 CLG COIL CONTROLLER</td>
    <td align="right">    0.008539</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.002976</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 CLG COIL CONTROLLER</td>
    <td align="right">    0.008591</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.002999</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.042951</td>
    <td align="right">        5.15</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.038902</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000453</td>
    <td align="right">    0.054359</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PUMP</td>
    <td align="right">    0.042951</td>
    <td align="right">    10687.87</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.038902</td>
    <td align="right">    10222.60</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000453</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate  [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOE REF 1980-2004 AIRCOOLED WITHCONDENSER  CHILLER 0 448TONS 1.4KW/TON</td>
    <td align="right">    0.042951</td>
    <td align="right">  1011604.49</td>
    <td align="right">      115.32</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 1665KBTU/HR 0.8 COMBUSTION EFF</td>
    <td align="right">  1815839.35</td>
    <td align="right">    0.038902</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">792.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">    0.000453</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:13</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:13</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:13</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">22.51</td>
    <td align="right">22.64</td>
    <td align="right">22.78</td>
    <td align="right">22.96</td>
    <td align="right">23.05</td>
    <td align="right">23.08</td>
    <td align="right">23.12</td>
    <td align="right">23.11</td>
    <td align="right">23.13</td>
    <td align="right">23.14</td>
    <td align="right">23.08</td>
    <td align="right">22.91</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.14</td>
    <td align="right">-3.31</td>
    <td align="right">-4.52</td>
    <td align="right">-3.47</td>
    <td align="right">2.53</td>
    <td align="right">9.26</td>
    <td align="right">15.59</td>
    <td align="right">20.17</td>
    <td align="right">21.50</td>
    <td align="right">19.35</td>
    <td align="right">14.17</td>
    <td align="right">7.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HELENA REGIONAL AIRPORT MT USA Source TMY3 WMO#=727720</td>
    <td align="right">46.60</td>
    <td align="right">-111.97</td>
    <td align="right">-7.00</td>
    <td align="right">1167.00</td>
    <td align="right">88069</td>
    <td align="right">1.0468</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE Ref 1980-2004-SecondarySchool-ASHRAE 169-2006-1A created: 2017-12-24 10:12:12 -0700</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">46</td>
    <td align="right">442</td>
    <td align="right">67</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">88.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">75.00</td>
    <td align="right">101.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">7904.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">988.00</td>
    <td align="right">512.00</td>
    <td align="right">422.46</td>
    <td align="right">89.54</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">14.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">9984.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1248.00</td>
    <td align="right">608.00</td>
    <td align="right">428.93</td>
    <td align="right">179.07</td>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">71.50</td>
    <td align="right">97.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">90.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">210.00</td>
    <td align="right">116.00</td>
    <td align="right">94.79</td>
    <td align="right">21.21</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">71.50</td>
    <td align="right">97.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">90.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">210.00</td>
    <td align="right">116.00</td>
    <td align="right">94.79</td>
    <td align="right">21.21</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">88.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">75.00</td>
    <td align="right">101.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2496.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">624.00</td>
    <td align="right">200.00</td>
    <td align="right">141.09</td>
    <td align="right">58.91</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">4.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">44.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">44.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">81.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">85.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">81.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">85.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">18.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">18.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">58.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">58.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">95.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">99.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">95.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">99.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">56.44</td>
    <td align="right">23.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">32.00</td>
    <td align="right">11.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">9.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">14.11</td>
    <td align="right">5.89</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">32.00</td>
    <td align="right">11.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">9.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">14.11</td>
    <td align="right">5.89</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">32.00</td>
    <td align="right">51.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">49.00</td>
    <td align="right">54.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">14.11</td>
    <td align="right">5.89</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">49.00</td>
    <td align="right">4.00</td>
    <td align="right">32.00</td>
    <td align="right">51.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">49.00</td>
    <td align="right">54.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">14.11</td>
    <td align="right">5.89</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">32.00</td>
    <td align="right">92.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">95.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">14.11</td>
    <td align="right">5.89</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">32.00</td>
    <td align="right">92.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">95.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">14.11</td>
    <td align="right">5.89</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">14.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">15808.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1976.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">70.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">66.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">864.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">216.00</td>
    <td align="right">36.00</td>
    <td align="right">25.40</td>
    <td align="right">10.60</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">66.00</td>
    <td align="right">4.00</td>
    <td align="right">129.00</td>
    <td align="right">83.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">66.00</td>
    <td align="right">101.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">3360.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">840.00</td>
    <td align="right">236.00</td>
    <td align="right">166.15</td>
    <td align="right">69.85</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">71.50</td>
    <td align="right">7.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">210.00</td>
    <td align="right">60.00</td>
    <td align="right">42.33</td>
    <td align="right">17.67</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">71.50</td>
    <td align="right">7.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">210.00</td>
    <td align="right">60.00</td>
    <td align="right">42.33</td>
    <td align="right">17.67</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">71.50</td>
    <td align="right">52.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">14.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4560.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1140.00</td>
    <td align="right">200.00</td>
    <td align="right">158.77</td>
    <td align="right">41.23</td>
    <td align="right">14</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">71.50</td>
    <td align="right">52.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">14.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">4560.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1140.00</td>
    <td align="right">200.00</td>
    <td align="right">158.77</td>
    <td align="right">41.23</td>
    <td align="right">14</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">70.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">66.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1368.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">342.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">66.00</td>
    <td align="right">4.00</td>
    <td align="right">98.00</td>
    <td align="right">70.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">66.00</td>
    <td align="right">75.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1368.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">342.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">4.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">44.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">44.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">85.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">85.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">18.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">18.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">58.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">58.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">99.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">99.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">149.56</td>
    <td align="right">62.44</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">7.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2128.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">532.00</td>
    <td align="right">208.00</td>
    <td align="right">146.74</td>
    <td align="right">61.26</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">98.00</td>
    <td align="right">7.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">2128.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">532.00</td>
    <td align="right">208.00</td>
    <td align="right">146.74</td>
    <td align="right">61.26</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">988.00</td>
    <td align="right">141.8</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1248.00</td>
    <td align="right">179.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">624.00</td>
    <td align="right">89.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">78.924</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">95.127</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1976.00</td>
    <td align="right">283.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">216.00</td>
    <td align="right">31.0</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">227.941</td>
    <td align="right">1119.564</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1363.708</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">840.00</td>
    <td align="right">120.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">95.896</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">112.098</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.202</td>
    <td align="right">8.279</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.481</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN SECONDARYSCHOOL AUDITORIUM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">988.00</td>
    <td align="right">141.8</td>
    <td align="right">141.8</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">128</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN SECONDARYSCHOOL CAFETERIA PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">624.00</td>
    <td align="right">89.6</td>
    <td align="right">89.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">81</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">45.9</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">45.9</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">45.9</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">45.9</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">45.9</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">45.9</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">163.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">147</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">163.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">147</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1976.00</td>
    <td align="right">283.6</td>
    <td align="right">283.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">255</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM - AUDIENCE PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1248.00</td>
    <td align="right">179.1</td>
    <td align="right">179.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">161</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">216.00</td>
    <td align="right">31.0</td>
    <td align="right">31.0</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">28</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN SECONDARYSCHOOL LIBRARY PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">840.00</td>
    <td align="right">120.6</td>
    <td align="right">120.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">108</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN SECONDARYSCHOOL MECHANICAL PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">49.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">44</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN SECONDARYSCHOOL MECHANICAL PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">49.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">44</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN SECONDARYSCHOOL OFFICE PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">76.4</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">69</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN SECONDARYSCHOOL OFFICE PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">76.4</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">69</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN SECONDARYSCHOOL RESTROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">30.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN SECONDARYSCHOOL RESTROOM PEOPLE</td>
    <td align="right">SECONDARYSCHOOL BLDG OCC</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">30.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SECONDARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN SECONDARYSCHOOL AUDITORIUM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">988.00</td>
    <td align="right">141.8</td>
    <td align="right">16008.032</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">800.402</td>
    <td align="right">15207.630</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN SECONDARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">624.00</td>
    <td align="right">89.6</td>
    <td align="right">10110.336</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">505.517</td>
    <td align="right">9604.819</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1604.044</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.202</td>
    <td align="right">1523.841</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7728.574</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">386.429</td>
    <td align="right">7342.145</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">5184.788</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">259.239</td>
    <td align="right">4925.548</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">5184.788</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">259.239</td>
    <td align="right">4925.548</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">5184.788</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">259.239</td>
    <td align="right">4925.548</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">5184.788</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">259.239</td>
    <td align="right">4925.548</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">5184.788</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">259.239</td>
    <td align="right">4925.548</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">5184.788</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">259.239</td>
    <td align="right">4925.548</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">18470.806</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">923.540</td>
    <td align="right">17547.265</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">18470.806</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">923.540</td>
    <td align="right">17547.265</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1976.00</td>
    <td align="right">283.6</td>
    <td align="right">32016.064</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1600.803</td>
    <td align="right">30415.260</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM - AUDIENCE LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1248.00</td>
    <td align="right">179.1</td>
    <td align="right">20220.672</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1011.034</td>
    <td align="right">19209.638</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">216.00</td>
    <td align="right">31.0</td>
    <td align="right">3499.732</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">174.987</td>
    <td align="right">3324.745</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN SECONDARYSCHOOL LIBRARY LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">840.00</td>
    <td align="right">120.6</td>
    <td align="right">13610.068</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">680.503</td>
    <td align="right">12929.564</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN SECONDARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">3402.517</td>
    <td align="right">16.202</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">170.126</td>
    <td align="right">3232.391</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN SECONDARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">3402.517</td>
    <td align="right">16.202</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">170.126</td>
    <td align="right">3232.391</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN SECONDARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">5541.242</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">277.062</td>
    <td align="right">5264.180</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN SECONDARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">5541.242</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">277.062</td>
    <td align="right">5264.180</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN SECONDARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">8619.709</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">430.985</td>
    <td align="right">8188.724</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN SECONDARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">8619.709</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">430.985</td>
    <td align="right">8188.724</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN SECONDARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">3402.517</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">170.126</td>
    <td align="right">3232.391</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN SECONDARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">SECONDARYSCHOOL BLDG LIGHT</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">3402.517</td>
    <td align="right">16.202</td>
    <td align="right">112.897</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">170.126</td>
    <td align="right">3232.391</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2 ELEVATOR LIFT MOTORS -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG ELEVATORS</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">29964.940</td>
    <td align="right">87.617</td>
    <td align="right">610.505</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8989.482</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN SECONDARYSCHOOL AUDITORIUM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">988.00</td>
    <td align="right">141.8</td>
    <td align="right">8179.401</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2044.850</td>
    <td align="right">7770.431</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN SECONDARYSCHOOL CAFETERIA ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">624.00</td>
    <td align="right">89.6</td>
    <td align="right">49248.602</td>
    <td align="right">78.924</td>
    <td align="right">549.935</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">12312.150</td>
    <td align="right">46786.172</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">819.596</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.899</td>
    <td align="right">778.616</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3948.962</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">987.240</td>
    <td align="right">3751.514</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2649.199</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">662.300</td>
    <td align="right">2516.739</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2649.199</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">662.300</td>
    <td align="right">2516.739</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2649.199</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">662.300</td>
    <td align="right">2516.739</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2649.199</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">662.300</td>
    <td align="right">2516.739</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2649.199</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">662.300</td>
    <td align="right">2516.739</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2649.199</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">662.300</td>
    <td align="right">2516.739</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">9437.770</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2359.442</td>
    <td align="right">8965.881</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">9437.770</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2359.442</td>
    <td align="right">8965.881</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1976.00</td>
    <td align="right">283.6</td>
    <td align="right">16358.801</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">4089.700</td>
    <td align="right">15540.861</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM - AUDIENCE ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1248.00</td>
    <td align="right">179.1</td>
    <td align="right">10331.874</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2582.969</td>
    <td align="right">9815.281</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL KITCHEN EQUIP</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">216.00</td>
    <td align="right">31.0</td>
    <td align="right">49235.356</td>
    <td align="right">227.941</td>
    <td align="right">1588.274</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">4923.536</td>
    <td align="right">12308.839</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN SECONDARYSCHOOL LIBRARY ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">840.00</td>
    <td align="right">120.6</td>
    <td align="right">6954.146</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1738.537</td>
    <td align="right">6606.439</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN SECONDARYSCHOOL LOBBY ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">1738.537</td>
    <td align="right">8.279</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">434.634</td>
    <td align="right">1651.610</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN SECONDARYSCHOOL LOBBY ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">1738.537</td>
    <td align="right">8.279</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">434.634</td>
    <td align="right">1651.610</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN SECONDARYSCHOOL MECHANICAL ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">2831.331</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">707.833</td>
    <td align="right">2689.764</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN SECONDARYSCHOOL MECHANICAL ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">2831.331</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">707.833</td>
    <td align="right">2689.764</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN SECONDARYSCHOOL OFFICE ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">4404.293</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1101.073</td>
    <td align="right">4184.078</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN SECONDARYSCHOOL OFFICE ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">4404.293</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1101.073</td>
    <td align="right">4184.078</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN SECONDARYSCHOOL RESTROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">1738.537</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">434.634</td>
    <td align="right">1651.610</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN SECONDARYSCHOOL RESTROOM ELEC EQUIP -2.549417319 PERCENT REDUCTION</td>
    <td align="right">SECONDARYSCHOOL BLDG EQUIP</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">1738.537</td>
    <td align="right">8.279</td>
    <td align="right">57.685</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">434.634</td>
    <td align="right">1651.610</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN GAS EQUIP</td>
    <td align="right">SECONDARYSCHOOL KITCHEN GAS</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">216.00</td>
    <td align="right">31.0</td>
    <td align="right">241825.879</td>
    <td align="right">1119.564</td>
    <td align="right">7801.014</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">4836.518</td>
    <td align="right">48365.176</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">15000</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>#Detailed Refrigeration Systems</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_#Detailed Refrigeration Systems-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Detailed Refrigeration Systems</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Detailed Refrigeration System</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Detailed Refrigeration System-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Refrigeration System Name</td>
    <td align="right">Refrigerant Used</td>
    <td align="right"># Refrigerated Cases Connected</td>
    <td align="right"># WalkInCoolers Connected</td>
    <td align="right">#Air Chillers Connected</td>
    <td align="right"># Secondary Loops Served</td>
    <td align="right"># Cascade Condensers Served</td>
    <td align="right"># Mechanical Subcoolers Served</td>
    <td align="right"># Compressors Connected</td>
    <td align="right"># Compression Stages</td>
    <td align="right">Intercooler Type</td>
    <td align="right">Intercooler Effectiveness</td>
    <td align="right"># Subcoolers Connected</td>
    <td align="right">Minimum Condensing Temperature (C)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">REFRIGERATION SYSTEM 1</td>
    <td align="right">R404A</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">REFRIGERATION SYSTEM 2</td>
    <td align="right">R404A</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">792.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">2.9980</td>
    <td align="right">844999.8</td>
    <td align="right">0.225</td>
    <td align="right">0.6636</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN SECONDARYSCHOOL AUDITORIUM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">988.00</td>
    <td align="right">141.8</td>
    <td align="right">0.581</td>
    <td align="right">5.876E-004</td>
    <td align="right">3.870E-004</td>
    <td align="right">0.264</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN SECONDARYSCHOOL CAFETERIA INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">624.00</td>
    <td align="right">89.6</td>
    <td align="right">0.227</td>
    <td align="right">3.634E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.327</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2.268E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">1.134E-003</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2.268E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2.268E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">1.134E-003</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2.268E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2.268E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">1.134E-003</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">320.00</td>
    <td align="right">45.9</td>
    <td align="right">2.268E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">0.227</td>
    <td align="right">1.989E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.179</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN SECONDARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1140.00</td>
    <td align="right">163.6</td>
    <td align="right">0.227</td>
    <td align="right">1.989E-004</td>
    <td align="right">1.692E-004</td>
    <td align="right">0.179</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1976.00</td>
    <td align="right">283.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN SECONDARYSCHOOL GYM - AUDIENCE INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1248.00</td>
    <td align="right">179.1</td>
    <td align="right">0.689</td>
    <td align="right">5.524E-004</td>
    <td align="right">3.714E-004</td>
    <td align="right">0.249</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN SECONDARYSCHOOL KITCHEN INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">216.00</td>
    <td align="right">31.0</td>
    <td align="right">4.082E-002</td>
    <td align="right">1.890E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN SECONDARYSCHOOL LIBRARY INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">840.00</td>
    <td align="right">120.6</td>
    <td align="right">0.268</td>
    <td align="right">3.186E-004</td>
    <td align="right">2.487E-004</td>
    <td align="right">0.287</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN SECONDARYSCHOOL LOBBY INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">6.803E-002</td>
    <td align="right">3.240E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.292</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN SECONDARYSCHOOL LOBBY INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">0.0</td>
    <td align="right">6.803E-002</td>
    <td align="right">3.240E-004</td>
    <td align="right">2.520E-004</td>
    <td align="right">0.292</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN SECONDARYSCHOOL MECHANICAL INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN SECONDARYSCHOOL MECHANICAL INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">342.00</td>
    <td align="right">49.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN SECONDARYSCHOOL OFFICE INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">0.236</td>
    <td align="right">4.433E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.399</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN SECONDARYSCHOOL OFFICE INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">532.00</td>
    <td align="right">76.4</td>
    <td align="right">0.236</td>
    <td align="right">4.433E-004</td>
    <td align="right">3.187E-004</td>
    <td align="right">0.399</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN SECONDARYSCHOOL RESTROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">0.132</td>
    <td align="right">6.263E-004</td>
    <td align="right">1.134E-003</td>
    <td align="right">0.564</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN SECONDARYSCHOOL RESTROOM INFILTRATION</td>
    <td align="right">SECONDARYSCHOOL INFIL</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">210.00</td>
    <td align="right">30.1</td>
    <td align="right">0.132</td>
    <td align="right">6.263E-004</td>
    <td align="right">4.035E-004</td>
    <td align="right">0.564</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1047</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">1.1047</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">39697.83017</td>
    <td align="right">43854.84467</td>
    <td align="right">3.31795</td>
    <td align="right">3.66540</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">988.00000</td>
    <td align="right">141.79303</td>
    <td align="right">1.22240</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">60548.23492</td>
    <td align="right">72657.88191</td>
    <td align="right">2.98485</td>
    <td align="right">3.58182</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">988.00000</td>
    <td align="right">141.79303</td>
    <td align="right">1.22240</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">65463.69598</td>
    <td align="right">72318.81961</td>
    <td align="right">5.47144</td>
    <td align="right">6.04439</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">28.78950</td>
    <td align="right">6.35212E-003</td>
    <td align="right">1248.00000</td>
    <td align="right">179.10699</td>
    <td align="right">1.54409</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">78295.88700</td>
    <td align="right">93955.06440</td>
    <td align="right">3.85980</td>
    <td align="right">4.63176</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">1248.00000</td>
    <td align="right">179.10699</td>
    <td align="right">1.54409</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6956.68414</td>
    <td align="right">7685.16317</td>
    <td align="right">0.58147</td>
    <td align="right">1.28395</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">31.60700</td>
    <td align="right">6.35212E-003</td>
    <td align="right">210.00000</td>
    <td align="right">30.13820</td>
    <td align="right">1.28395</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">11189.84968</td>
    <td align="right">13427.81962</td>
    <td align="right">0.55155</td>
    <td align="right">1.28395</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">210.00000</td>
    <td align="right">30.13820</td>
    <td align="right">1.28395</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9677.67683</td>
    <td align="right">10691.08846</td>
    <td align="right">0.80889</td>
    <td align="right">1.28395</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">210.00000</td>
    <td align="right">30.13820</td>
    <td align="right">1.28395</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15545.52147</td>
    <td align="right">18654.62577</td>
    <td align="right">0.76626</td>
    <td align="right">1.28395</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">210.00000</td>
    <td align="right">30.13820</td>
    <td align="right">1.28395</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">38212.99040</td>
    <td align="right">42214.51780</td>
    <td align="right">3.19415</td>
    <td align="right">3.52863</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">28.38700</td>
    <td align="right">6.35212E-003</td>
    <td align="right">624.00000</td>
    <td align="right">89.55350</td>
    <td align="right">0.77204</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7796.84192</td>
    <td align="right">9356.21031</td>
    <td align="right">0.38433</td>
    <td align="right">0.77204</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:10:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">624.00000</td>
    <td align="right">89.55350</td>
    <td align="right">0.77204</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5383.84013</td>
    <td align="right">5947.61657</td>
    <td align="right">0.44997</td>
    <td align="right">0.49709</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">32.73400</td>
    <td align="right">6.35211E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">8478.23494</td>
    <td align="right">10173.88193</td>
    <td align="right">0.41782</td>
    <td align="right">0.50139</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7256.60143</td>
    <td align="right">8016.48673</td>
    <td align="right">0.60649</td>
    <td align="right">0.67000</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">32.73400</td>
    <td align="right">6.35211E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">10582.93901</td>
    <td align="right">12699.52681</td>
    <td align="right">0.52156</td>
    <td align="right">0.62587</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5312.21467</td>
    <td align="right">5868.49075</td>
    <td align="right">0.44399</td>
    <td align="right">0.49048</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">32.73400</td>
    <td align="right">6.35211E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">8454.10295</td>
    <td align="right">10144.92354</td>
    <td align="right">0.41663</td>
    <td align="right">0.49996</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7222.81024</td>
    <td align="right">7979.15704</td>
    <td align="right">0.60367</td>
    <td align="right">0.66688</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">32.73400</td>
    <td align="right">6.35211E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">10573.70949</td>
    <td align="right">12688.45139</td>
    <td align="right">0.52110</td>
    <td align="right">0.62532</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5314.78758</td>
    <td align="right">5871.33309</td>
    <td align="right">0.44420</td>
    <td align="right">0.49072</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">32.73400</td>
    <td align="right">6.35211E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">8455.91335</td>
    <td align="right">10147.09602</td>
    <td align="right">0.41672</td>
    <td align="right">0.50007</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7230.31258</td>
    <td align="right">7987.44500</td>
    <td align="right">0.60429</td>
    <td align="right">0.66757</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">32.73400</td>
    <td align="right">6.35211E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">10575.43151</td>
    <td align="right">12690.51781</td>
    <td align="right">0.52119</td>
    <td align="right">0.62542</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4611.97953</td>
    <td align="right">5094.92950</td>
    <td align="right">0.38546</td>
    <td align="right">0.42582</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">32.51933</td>
    <td align="right">6.35212E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">8418.31958</td>
    <td align="right">10101.98350</td>
    <td align="right">0.41487</td>
    <td align="right">0.49784</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6486.83057</td>
    <td align="right">7166.10822</td>
    <td align="right">0.54215</td>
    <td align="right">0.59892</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">32.51933</td>
    <td align="right">6.35212E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">10564.23400</td>
    <td align="right">12677.08080</td>
    <td align="right">0.52063</td>
    <td align="right">0.62476</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4613.00827</td>
    <td align="right">5096.06596</td>
    <td align="right">0.38554</td>
    <td align="right">0.42592</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">32.51933</td>
    <td align="right">6.35212E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">8419.00327</td>
    <td align="right">10102.80392</td>
    <td align="right">0.41490</td>
    <td align="right">0.49788</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6493.41331</td>
    <td align="right">7173.38028</td>
    <td align="right">0.54270</td>
    <td align="right">0.59953</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">32.51933</td>
    <td align="right">6.35212E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">10565.24076</td>
    <td align="right">12678.28892</td>
    <td align="right">0.52068</td>
    <td align="right">0.62482</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4691.37245</td>
    <td align="right">5182.63616</td>
    <td align="right">0.39209</td>
    <td align="right">0.43315</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">32.51933</td>
    <td align="right">6.35212E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">8442.76377</td>
    <td align="right">10131.31652</td>
    <td align="right">0.41607</td>
    <td align="right">0.49929</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6527.93413</td>
    <td align="right">7211.51599</td>
    <td align="right">0.54559</td>
    <td align="right">0.60272</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">32.51933</td>
    <td align="right">6.35212E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">10573.71973</td>
    <td align="right">12688.46368</td>
    <td align="right">0.52110</td>
    <td align="right">0.62532</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.12249</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8420.42181</td>
    <td align="right">9302.17821</td>
    <td align="right">0.70390</td>
    <td align="right">0.77761</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">29.99700</td>
    <td align="right">6.35212E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1801.07720</td>
    <td align="right">2161.29264</td>
    <td align="right">8.88048E-002</td>
    <td align="right">0.55848</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12727.14179</td>
    <td align="right">14059.88247</td>
    <td align="right">1.06385</td>
    <td align="right">1.17525</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7613.50752</td>
    <td align="right">9136.20903</td>
    <td align="right">0.37539</td>
    <td align="right">0.55848</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8389.64775</td>
    <td align="right">9268.18160</td>
    <td align="right">0.70133</td>
    <td align="right">0.77477</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">29.99700</td>
    <td align="right">6.35212E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1780.23703</td>
    <td align="right">2136.28443</td>
    <td align="right">8.77773E-002</td>
    <td align="right">0.55848</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12698.16477</td>
    <td align="right">14027.87107</td>
    <td align="right">1.06143</td>
    <td align="right">1.17257</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7595.46138</td>
    <td align="right">9114.55365</td>
    <td align="right">0.37450</td>
    <td align="right">0.55848</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8438.53745</td>
    <td align="right">9322.19085</td>
    <td align="right">0.70541</td>
    <td align="right">0.77928</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">29.99700</td>
    <td align="right">6.35212E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1810.66048</td>
    <td align="right">2172.79257</td>
    <td align="right">8.92773E-002</td>
    <td align="right">0.55848</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12726.66623</td>
    <td align="right">14059.35710</td>
    <td align="right">1.06381</td>
    <td align="right">1.17521</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7617.21982</td>
    <td align="right">9140.66379</td>
    <td align="right">0.37558</td>
    <td align="right">0.55848</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">320.00000</td>
    <td align="right">45.92487</td>
    <td align="right">0.55848</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">61854.44020</td>
    <td align="right">68331.61549</td>
    <td align="right">5.17013</td>
    <td align="right">5.71153</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">31.60700</td>
    <td align="right">6.35212E-003</td>
    <td align="right">1976.00000</td>
    <td align="right">283.58607</td>
    <td align="right">2.44481</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17519.00821</td>
    <td align="right">21022.80985</td>
    <td align="right">0.86384</td>
    <td align="right">2.44481</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:30:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">1976.00000</td>
    <td align="right">283.58607</td>
    <td align="right">2.44481</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10409.79696</td>
    <td align="right">11499.87359</td>
    <td align="right">0.87059</td>
    <td align="right">0.96176</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">30.26533</td>
    <td align="right">6.35212E-003</td>
    <td align="right">216.00000</td>
    <td align="right">30.99929</td>
    <td align="right">0.78297</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4459.14354</td>
    <td align="right">5350.97225</td>
    <td align="right">0.21989</td>
    <td align="right">0.78297</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">216.00000</td>
    <td align="right">30.99929</td>
    <td align="right">0.78297</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">38881.01630</td>
    <td align="right">42952.49698</td>
    <td align="right">3.25002</td>
    <td align="right">3.59035</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">29.99700</td>
    <td align="right">6.35212E-003</td>
    <td align="right">840.00000</td>
    <td align="right">120.55278</td>
    <td align="right">1.03929</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">37144.28777</td>
    <td align="right">44573.14533</td>
    <td align="right">1.83113</td>
    <td align="right">2.19736</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">840.00000</td>
    <td align="right">120.55278</td>
    <td align="right">1.03929</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5471.34216</td>
    <td align="right">6044.28150</td>
    <td align="right">0.45724</td>
    <td align="right">0.50512</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">210.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10668</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5859.60311</td>
    <td align="right">7031.52373</td>
    <td align="right">0.28887</td>
    <td align="right">0.34664</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">210.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10668</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8496.41473</td>
    <td align="right">9386.12883</td>
    <td align="right">0.71005</td>
    <td align="right">0.78440</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">210.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10668</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">9766.07287</td>
    <td align="right">11719.28744</td>
    <td align="right">0.48145</td>
    <td align="right">0.57774</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">210.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10668</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">30528.23058</td>
    <td align="right">33725.03747</td>
    <td align="right">2.55195</td>
    <td align="right">2.81918</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">30.26533</td>
    <td align="right">6.35212E-003</td>
    <td align="right">1140.00000</td>
    <td align="right">163.60735</td>
    <td align="right">1.98959</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">16478.50199</td>
    <td align="right">19774.20239</td>
    <td align="right">0.81242</td>
    <td align="right">1.98959</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">1140.00000</td>
    <td align="right">163.60735</td>
    <td align="right">1.98959</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">44994.22156</td>
    <td align="right">49705.85518</td>
    <td align="right">3.76101</td>
    <td align="right">4.15485</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">1140.00000</td>
    <td align="right">163.60735</td>
    <td align="right">1.98959</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">36031.74070</td>
    <td align="right">43238.08884</td>
    <td align="right">1.77643</td>
    <td align="right">2.13171</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">1140.00000</td>
    <td align="right">163.60735</td>
    <td align="right">1.98959</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">17604.50009</td>
    <td align="right">19447.98025</td>
    <td align="right">1.47169</td>
    <td align="right">1.62580</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">29.99700</td>
    <td align="right">6.35212E-003</td>
    <td align="right">342.00000</td>
    <td align="right">49.08220</td>
    <td align="right">0.51001</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.51001</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">342.00000</td>
    <td align="right">49.08220</td>
    <td align="right">0.51001</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11512.86361</td>
    <td align="right">12718.44942</td>
    <td align="right">0.96237</td>
    <td align="right">1.06314</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">342.00000</td>
    <td align="right">49.08220</td>
    <td align="right">0.51001</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4209.59713</td>
    <td align="right">5051.51655</td>
    <td align="right">0.20757</td>
    <td align="right">0.51001</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:40:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">342.00000</td>
    <td align="right">49.08220</td>
    <td align="right">0.51001</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">18356.02376</td>
    <td align="right">20278.20078</td>
    <td align="right">1.53429</td>
    <td align="right">1.69496</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21579.55988</td>
    <td align="right">25895.47185</td>
    <td align="right">1.06370</td>
    <td align="right">1.27644</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">26095.62783</td>
    <td align="right">28828.26845</td>
    <td align="right">2.18119</td>
    <td align="right">2.40960</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30870.58823</td>
    <td align="right">37044.70588</td>
    <td align="right">1.52170</td>
    <td align="right">1.82604</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">17903.48156</td>
    <td align="right">19778.26999</td>
    <td align="right">1.49647</td>
    <td align="right">1.65317</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21381.08154</td>
    <td align="right">25657.29784</td>
    <td align="right">1.05392</td>
    <td align="right">1.26470</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25839.89065</td>
    <td align="right">28545.75139</td>
    <td align="right">2.15982</td>
    <td align="right">2.38599</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30773.51383</td>
    <td align="right">36928.21659</td>
    <td align="right">1.51691</td>
    <td align="right">1.82029</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">17912.46103</td>
    <td align="right">19788.18975</td>
    <td align="right">1.49722</td>
    <td align="right">1.65400</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21388.86036</td>
    <td align="right">25666.63244</td>
    <td align="right">1.05430</td>
    <td align="right">1.26516</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25875.70533</td>
    <td align="right">28585.31646</td>
    <td align="right">2.16281</td>
    <td align="right">2.38929</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30783.06826</td>
    <td align="right">36939.68191</td>
    <td align="right">1.51738</td>
    <td align="right">1.82086</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13997.75036</td>
    <td align="right">15463.54461</td>
    <td align="right">1.17002</td>
    <td align="right">1.29254</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21167.20487</td>
    <td align="right">25400.64584</td>
    <td align="right">1.04338</td>
    <td align="right">1.25205</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20908.67811</td>
    <td align="right">23098.15995</td>
    <td align="right">1.74765</td>
    <td align="right">1.93066</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30703.87696</td>
    <td align="right">36844.65236</td>
    <td align="right">1.51348</td>
    <td align="right">1.81618</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13999.02056</td>
    <td align="right">15464.94782</td>
    <td align="right">1.17012</td>
    <td align="right">1.29265</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21169.89466</td>
    <td align="right">25403.87359</td>
    <td align="right">1.04351</td>
    <td align="right">1.25221</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20939.78824</td>
    <td align="right">23132.52781</td>
    <td align="right">1.75025</td>
    <td align="right">1.93353</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30709.95146</td>
    <td align="right">36851.94175</td>
    <td align="right">1.51378</td>
    <td align="right">1.81653</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14443.86855</td>
    <td align="right">15956.37869</td>
    <td align="right">1.20730</td>
    <td align="right">1.33373</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21384.17996</td>
    <td align="right">25661.01595</td>
    <td align="right">1.05407</td>
    <td align="right">1.26489</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21197.38343</td>
    <td align="right">23417.09745</td>
    <td align="right">1.77178</td>
    <td align="right">1.95732</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30809.03408</td>
    <td align="right">36970.84090</td>
    <td align="right">1.51866</td>
    <td align="right">1.82240</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.59017</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19227.27579</td>
    <td align="right">21240.68720</td>
    <td align="right">1.60713</td>
    <td align="right">1.77543</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">532.00000</td>
    <td align="right">76.35010</td>
    <td align="right">0.65822</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21033.47668</td>
    <td align="right">25240.17202</td>
    <td align="right">1.03682</td>
    <td align="right">1.24418</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">532.00000</td>
    <td align="right">76.35010</td>
    <td align="right">0.65822</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">27172.39772</td>
    <td align="right">30017.79383</td>
    <td align="right">2.27122</td>
    <td align="right">2.50905</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">33.70000</td>
    <td align="right">6.35212E-003</td>
    <td align="right">532.00000</td>
    <td align="right">76.35010</td>
    <td align="right">0.65822</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30931.15359</td>
    <td align="right">37117.38431</td>
    <td align="right">1.52473</td>
    <td align="right">1.82967</td>
    <td align="right">HELENA REGIONAL AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-26.30000</td>
    <td align="right">3.92523E-004</td>
    <td align="right">532.00000</td>
    <td align="right">76.35010</td>
    <td align="right">0.65822</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.66540</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.66540</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.58182</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.58182</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.04439</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.04439</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.63176</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.63176</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.52863</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.52863</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77204</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.77204</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.71153</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.71153</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.44481</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.44481</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96177</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96177</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.78297</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.78297</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">21.12827</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">21.12827</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">13.90481</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">13.90481</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">11.29387</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">11.29387</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.53753</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.53753</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">11.21575</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">11.21575</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.51869</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.51869</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">11.30243</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">11.30243</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.54037</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.54037</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.66540</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.04439</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.28395</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.38519</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.83422E-003</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.19918E-004</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.66187</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">19524.17713</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.19918E-004</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">407.46099</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.28395</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.38519</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.83422E-003</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.83508E-004</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.91952</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">27130.35986</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.83508E-004</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">566.23589</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.52863</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.50139</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15042</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.51936E-003</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.18124E-004</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.50139</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">14791.27516</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.18124E-004</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">308.69365</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.67000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20100</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.03031E-003</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.97161E-004</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.62587</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
